{
    "identifying_information": {
        "program_name_short": "Analytical",
        "results_submittal_date": "2000-09-05 00:00:00",
        "software_name": "Quasi-Analytical Solution with realistic controller model",
        "software_release_date": "nan"
    },
    "main_table": {
        "100": {
            "condenser_fan_kWh": 67.6,
            "cooling_energy_compressor_kWh": 1318.9,
            "cooling_energy_total_kWh": 1530.6,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3656.3,
            "envelope_load_total_kWh": 3656.3,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3800.4,
            "evaporator_load_total_kWh": 3800.4,
            "feb_max_cop": 2.3893,
            "feb_max_hum_ratio_kg_kg": 0.007339,
            "feb_max_idb_c": 22.235,
            "feb_mean_cop": 2.39,
            "feb_mean_hum_ratio_kg_kg": 0.007339,
            "feb_mean_idb_c": 22.216,
            "feb_min_cop": 2.389,
            "feb_min_hum_ratio_kg_kg": 0.007339,
            "feb_min_idb_c": 22.197,
            "supply_fan_kWh": 144.0
        },
        "110": {
            "condenser_fan_kWh": 60.1,
            "cooling_energy_compressor_kWh": 889.4,
            "cooling_energy_total_kWh": 1077.4,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3637.1,
            "envelope_load_total_kWh": 3637.1,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3765.3,
            "evaporator_load_total_kWh": 3765.3,
            "feb_max_cop": 3.3783,
            "feb_max_hum_ratio_kg_kg": 0.006411,
            "feb_max_idb_c": 22.235,
            "feb_mean_cop": 3.38,
            "feb_mean_hum_ratio_kg_kg": 0.006411,
            "feb_mean_idb_c": 22.214,
            "feb_min_cop": 3.377,
            "feb_min_hum_ratio_kg_kg": 0.006411,
            "feb_min_idb_c": 22.193,
            "supply_fan_kWh": 127.9
        },
        "120": {
            "condenser_fan_kWh": 54.9,
            "cooling_energy_compressor_kWh": 839.2,
            "cooling_energy_total_kWh": 1011.0,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3631.9,
            "envelope_load_total_kWh": 3631.9,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3748.5,
            "evaporator_load_total_kWh": 3748.5,
            "feb_max_cop": 3.5941,
            "feb_max_hum_ratio_kg_kg": 0.007873,
            "feb_max_idb_c": 26.735,
            "feb_mean_cop": 3.59,
            "feb_mean_hum_ratio_kg_kg": 0.007873,
            "feb_mean_idb_c": 26.712,
            "feb_min_cop": 3.593,
            "feb_min_hum_ratio_kg_kg": 0.007873,
            "feb_min_idb_c": 26.689,
            "supply_fan_kWh": 116.9
        },
        "130": {
            "condenser_fan_kWh": 4.8,
            "cooling_energy_compressor_kWh": 94.3,
            "cooling_energy_total_kWh": 109.5,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 209.0,
            "envelope_load_total_kWh": 209.0,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 219.2,
            "evaporator_load_total_kWh": 219.2,
            "feb_max_cop": 1.9079,
            "feb_max_hum_ratio_kg_kg": 0.007339,
            "feb_max_idb_c": 22.202,
            "feb_mean_cop": 1.91,
            "feb_mean_hum_ratio_kg_kg": 0.007339,
            "feb_mean_idb_c": 22.187,
            "feb_min_cop": 1.908,
            "feb_min_hum_ratio_kg_kg": 0.007339,
            "feb_min_idb_c": 22.172,
            "supply_fan_kWh": 10.3
        },
        "140": {
            "condenser_fan_kWh": 3.8,
            "cooling_energy_compressor_kWh": 56.4,
            "cooling_energy_total_kWh": 68.3,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 189.7,
            "envelope_load_total_kWh": 189.7,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 197.3,
            "evaporator_load_total_kWh": 197.3,
            "feb_max_cop": 2.7701,
            "feb_max_hum_ratio_kg_kg": 0.006402,
            "feb_max_idb_c": 22.202,
            "feb_mean_cop": 2.77,
            "feb_mean_hum_ratio_kg_kg": 0.006402,
            "feb_mean_idb_c": 22.185,
            "feb_min_cop": 2.77,
            "feb_min_hum_ratio_kg_kg": 0.006402,
            "feb_min_idb_c": 22.168,
            "supply_fan_kWh": 8.1
        },
        "150": {
            "condenser_fan_kWh": 66.2,
            "cooling_energy_compressor_kWh": 999.2,
            "cooling_energy_total_kWh": 1206.5,
            "envelope_load_latent_kWh": 739.2,
            "envelope_load_sensible_kWh": 3637.1,
            "envelope_load_total_kWh": 4376.3,
            "evaporator_load_latent_kWh": 739.4,
            "evaporator_load_sensible_kWh": 3779.0,
            "evaporator_load_total_kWh": 4518.3,
            "feb_max_cop": 3.6295,
            "feb_max_hum_ratio_kg_kg": 0.008212,
            "feb_max_idb_c": 22.235,
            "feb_mean_cop": 3.63,
            "feb_mean_hum_ratio_kg_kg": 0.00821,
            "feb_mean_idb_c": 22.216,
            "feb_min_cop": 3.626,
            "feb_min_hum_ratio_kg_kg": 0.008209,
            "feb_min_idb_c": 22.197,
            "supply_fan_kWh": 141.1
        },
        "160": {
            "condenser_fan_kWh": 60.7,
            "cooling_energy_compressor_kWh": 949.1,
            "cooling_energy_total_kWh": 1138.9,
            "envelope_load_latent_kWh": 739.2,
            "envelope_load_sensible_kWh": 3631.9,
            "envelope_load_total_kWh": 4371.1,
            "evaporator_load_latent_kWh": 739.1,
            "evaporator_load_sensible_kWh": 3760.8,
            "evaporator_load_total_kWh": 4499.9,
            "feb_max_cop": 3.838,
            "feb_max_hum_ratio_kg_kg": 0.009948,
            "feb_max_idb_c": 26.735,
            "feb_mean_cop": 3.84,
            "feb_mean_hum_ratio_kg_kg": 0.009946,
            "feb_mean_idb_c": 26.714,
            "feb_min_cop": 3.837,
            "feb_min_hum_ratio_kg_kg": 0.009944,
            "feb_min_idb_c": 26.693,
            "supply_fan_kWh": 129.2
        },
        "165": {
            "condenser_fan_kWh": 70.1,
            "cooling_energy_compressor_kWh": 1280.2,
            "cooling_energy_total_kWh": 1499.6,
            "envelope_load_latent_kWh": 739.2,
            "envelope_load_sensible_kWh": 3648.7,
            "envelope_load_total_kWh": 4387.9,
            "evaporator_load_latent_kWh": 739.3,
            "evaporator_load_sensible_kWh": 3798.6,
            "evaporator_load_total_kWh": 4537.9,
            "feb_max_cop": 2.9269,
            "feb_max_hum_ratio_kg_kg": 0.00921,
            "feb_max_idb_c": 23.335,
            "feb_mean_cop": 2.93,
            "feb_mean_hum_ratio_kg_kg": 0.009208,
            "feb_mean_idb_c": 23.317,
            "feb_min_cop": 2.926,
            "feb_min_hum_ratio_kg_kg": 0.009207,
            "feb_min_idb_c": 23.299,
            "supply_fan_kWh": 149.3
        },
        "170": {
            "condenser_fan_kWh": 34.4,
            "cooling_energy_compressor_kWh": 530.1,
            "cooling_energy_total_kWh": 637.8,
            "envelope_load_latent_kWh": 739.2,
            "envelope_load_sensible_kWh": 1419.5,
            "envelope_load_total_kWh": 2158.7,
            "evaporator_load_latent_kWh": 739.4,
            "evaporator_load_sensible_kWh": 1493.1,
            "evaporator_load_total_kWh": 2232.5,
            "feb_max_cop": 3.3859,
            "feb_max_hum_ratio_kg_kg": 0.010454,
            "feb_max_idb_c": 22.214,
            "feb_mean_cop": 3.39,
            "feb_mean_hum_ratio_kg_kg": 0.010451,
            "feb_mean_idb_c": 22.199,
            "feb_min_cop": 3.385,
            "feb_min_hum_ratio_kg_kg": 0.010448,
            "feb_min_idb_c": 22.185,
            "supply_fan_kWh": 73.2
        },
        "180": {
            "condenser_fan_kWh": 55.7,
            "cooling_energy_compressor_kWh": 907.7,
            "cooling_energy_total_kWh": 1081.9,
            "envelope_load_latent_kWh": 2956.8,
            "envelope_load_sensible_kWh": 1419.5,
            "envelope_load_total_kWh": 4376.3,
            "evaporator_load_latent_kWh": 2956.1,
            "evaporator_load_sensible_kWh": 1537.7,
            "evaporator_load_total_kWh": 4493.8,
            "feb_max_cop": 4.0442,
            "feb_max_hum_ratio_kg_kg": 0.016237,
            "feb_max_idb_c": 22.214,
            "feb_mean_cop": 4.04,
            "feb_mean_hum_ratio_kg_kg": 0.01623,
            "feb_mean_idb_c": 22.205,
            "feb_min_cop": 4.044,
            "feb_min_hum_ratio_kg_kg": 0.016222,
            "feb_min_idb_c": 22.196,
            "supply_fan_kWh": 118.5
        },
        "185": {
            "condenser_fan_kWh": 65.4,
            "cooling_energy_compressor_kWh": 1338.2,
            "cooling_energy_total_kWh": 1542.9,
            "envelope_load_latent_kWh": 2956.8,
            "envelope_load_sensible_kWh": 1438.7,
            "envelope_load_total_kWh": 4395.5,
            "evaporator_load_latent_kWh": 2956.2,
            "evaporator_load_sensible_kWh": 1577.7,
            "evaporator_load_total_kWh": 4533.9,
            "feb_max_cop": 2.8485,
            "feb_max_hum_ratio_kg_kg": 0.016065,
            "feb_max_idb_c": 22.214,
            "feb_mean_cop": 2.85,
            "feb_mean_hum_ratio_kg_kg": 0.016059,
            "feb_mean_idb_c": 22.206,
            "feb_min_cop": 2.848,
            "feb_min_hum_ratio_kg_kg": 0.016052,
            "feb_min_idb_c": 22.198,
            "supply_fan_kWh": 139.3
        },
        "190": {
            "condenser_fan_kWh": 8.5,
            "cooling_energy_compressor_kWh": 137.7,
            "cooling_energy_total_kWh": 164.2,
            "envelope_load_latent_kWh": 369.6,
            "envelope_load_sensible_kWh": 189.7,
            "envelope_load_total_kWh": 559.3,
            "evaporator_load_latent_kWh": 369.8,
            "evaporator_load_sensible_kWh": 207.9,
            "evaporator_load_total_kWh": 577.7,
            "feb_max_cop": 3.4087,
            "feb_max_hum_ratio_kg_kg": 0.015897,
            "feb_max_idb_c": 22.202,
            "feb_mean_cop": 3.41,
            "feb_mean_hum_ratio_kg_kg": 0.015891,
            "feb_mean_idb_c": 22.194,
            "feb_min_cop": 3.409,
            "feb_min_hum_ratio_kg_kg": 0.015885,
            "feb_min_idb_c": 22.186,
            "supply_fan_kWh": 18.0
        },
        "195": {
            "condenser_fan_kWh": 10.6,
            "cooling_energy_compressor_kWh": 216.8,
            "cooling_energy_total_kWh": 250.0,
            "envelope_load_latent_kWh": 369.6,
            "envelope_load_sensible_kWh": 209.0,
            "envelope_load_total_kWh": 578.6,
            "evaporator_load_latent_kWh": 369.6,
            "evaporator_load_sensible_kWh": 231.6,
            "evaporator_load_total_kWh": 601.2,
            "feb_max_cop": 2.3143,
            "feb_max_hum_ratio_kg_kg": 0.015444,
            "feb_max_idb_c": 22.202,
            "feb_mean_cop": 2.31,
            "feb_mean_hum_ratio_kg_kg": 0.015439,
            "feb_mean_idb_c": 22.195,
            "feb_min_cop": 2.314,
            "feb_min_hum_ratio_kg_kg": 0.015434,
            "feb_min_idb_c": 22.188,
            "supply_fan_kWh": 22.6
        },
        "200": {
            "condenser_fan_kWh": 72.6,
            "cooling_energy_compressor_kWh": 1250.0,
            "cooling_energy_total_kWh": 1477.1,
            "envelope_load_latent_kWh": 1221.0,
            "envelope_load_sensible_kWh": 4122.2,
            "envelope_load_total_kWh": 5343.2,
            "evaporator_load_latent_kWh": 1221.0,
            "evaporator_load_sensible_kWh": 4276.8,
            "evaporator_load_total_kWh": 5497.8,
            "feb_max_cop": 3.6173,
            "feb_max_hum_ratio_kg_kg": 0.011099,
            "feb_max_idb_c": 26.713,
            "feb_mean_cop": 3.62,
            "feb_mean_hum_ratio_kg_kg": 0.011099,
            "feb_mean_idb_c": 26.713,
            "feb_min_cop": 3.617,
            "feb_min_hum_ratio_kg_kg": 0.011099,
            "feb_min_idb_c": 26.713,
            "supply_fan_kWh": 154.6
        }
    }
}