{
    "identifying_information": {
        "program_name_short": null,
        "results_submittal_date": null,
        "software_name": null,
        "software_release_date": null
    },
    "main_table": {
        "CE100": {
            "condenser_fan_kWh": 67,
            "cooling_energy_compressor_kWh": 1311,
            "cooling_energy_total_kWh": 1519,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3655.3341148886284,
            "envelope_load_total_kWh": 3655.3341148886284,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3793.962485345838,
            "evaporator_load_total_kWh": 3793.962485345838,
            "feb_max_cop": 2.407,
            "feb_max_hum_ratio_kg_kg": 0.0074,
            "feb_max_idb_c": 22.333333333333336,
            "feb_mean_cop": 2.4064082388996897,
            "feb_mean_hum_ratio_kg_kg": 0.0074,
            "feb_mean_idb_c": 22.333333333333336,
            "feb_min_cop": 2.404,
            "feb_min_hum_ratio_kg_kg": 0.0074,
            "feb_min_idb_c": 22.333333333333336,
            "supply_fan_kWh": 141
        },
        "CE110": {
            "condenser_fan_kWh": 60,
            "cooling_energy_compressor_kWh": 883,
            "cooling_energy_total_kWh": 1065,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3636.5767878077377,
            "envelope_load_total_kWh": 3636.5767878077377,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3755.5685814771396,
            "evaporator_load_total_kWh": 3755.5685814771396,
            "feb_max_cop": 3.417,
            "feb_max_hum_ratio_kg_kg": 0.0064,
            "feb_max_idb_c": 22.277777777777775,
            "feb_mean_cop": 3.4146260918382514,
            "feb_mean_hum_ratio_kg_kg": 0.0064,
            "feb_mean_idb_c": 22.277777777777775,
            "feb_min_cop": 3.413,
            "feb_min_hum_ratio_kg_kg": 0.0064,
            "feb_min_idb_c": 22.277777777777775,
            "supply_fan_kWh": 122
        },
        "CE120": {
            "condenser_fan_kWh": 55,
            "cooling_energy_compressor_kWh": 838,
            "cooling_energy_total_kWh": 1003,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 3631.594372801876,
            "envelope_load_total_kWh": 3631.594372801876,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 3739.15592028136,
            "evaporator_load_total_kWh": 3739.15592028136,
            "feb_max_cop": 3.625,
            "feb_max_hum_ratio_kg_kg": 0.0078,
            "feb_max_idb_c": 26.722222222222218,
            "feb_mean_cop": 3.623,
            "feb_mean_hum_ratio_kg_kg": 0.0078,
            "feb_mean_idb_c": 26.722222222222218,
            "feb_min_cop": 3.621,
            "feb_min_hum_ratio_kg_kg": 0.0078,
            "feb_min_idb_c": 26.722222222222218,
            "supply_fan_kWh": 110
        },
        "CE130": {
            "condenser_fan_kWh": 5,
            "cooling_energy_compressor_kWh": 93,
            "cooling_energy_total_kWh": 106,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 207.50293083235638,
            "envelope_load_total_kWh": 207.50293083235638,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 215.12309495896835,
            "evaporator_load_total_kWh": 215.12309495896835,
            "feb_max_cop": 1.961,
            "feb_max_hum_ratio_kg_kg": 0.0073,
            "feb_max_idb_c": 22.11111111111111,
            "feb_mean_cop": 1.953,
            "feb_mean_hum_ratio_kg_kg": 0.0073,
            "feb_mean_idb_c": 22.11111111111111,
            "feb_min_cop": 1.944,
            "feb_min_hum_ratio_kg_kg": 0.0073,
            "feb_min_idb_c": 22.11111111111111,
            "supply_fan_kWh": 8
        },
        "CE140": {
            "condenser_fan_kWh": 4,
            "cooling_energy_compressor_kWh": 56,
            "cooling_energy_total_kWh": 66,
            "envelope_load_latent_kWh": 0.0,
            "envelope_load_sensible_kWh": 188.4525205158265,
            "envelope_load_total_kWh": 188.4525205158265,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 194.60726846424384,
            "evaporator_load_total_kWh": 194.60726846424384,
            "feb_max_cop": 2.882,
            "feb_max_hum_ratio_kg_kg": 0.0064,
            "feb_max_idb_c": 22.11111111111111,
            "feb_mean_cop": 2.854,
            "feb_mean_hum_ratio_kg_kg": 0.0064,
            "feb_mean_idb_c": 22.11111111111111,
            "feb_min_cop": 2.828,
            "feb_min_hum_ratio_kg_kg": 0.0064,
            "feb_min_idb_c": 22.11111111111111,
            "supply_fan_kWh": 6
        },
        "CE150": {
            "condenser_fan_kWh": 65,
            "cooling_energy_compressor_kWh": 982,
            "cooling_energy_total_kWh": 1183,
            "envelope_load_latent_kWh": 739.4490035169988,
            "envelope_load_sensible_kWh": 3636.5767878077377,
            "envelope_load_total_kWh": 4376.025791324737,
            "evaporator_load_latent_kWh": 741.5005861664713,
            "evaporator_load_sensible_kWh": 3786.049237983588,
            "evaporator_load_total_kWh": 4527.549824150059,
            "feb_max_cop": 3.709,
            "feb_max_hum_ratio_kg_kg": 0.0083,
            "feb_max_idb_c": 22.333333333333336,
            "feb_mean_cop": 3.7,
            "feb_mean_hum_ratio_kg_kg": 0.0083,
            "feb_mean_idb_c": 22.333333333333336,
            "feb_min_cop": 3.691,
            "feb_min_hum_ratio_kg_kg": 0.0083,
            "feb_min_idb_c": 22.333333333333336,
            "supply_fan_kWh": 136
        },
        "CE160": {
            "condenser_fan_kWh": 60,
            "cooling_energy_compressor_kWh": 926,
            "cooling_energy_total_kWh": 1107,
            "envelope_load_latent_kWh": 739.4490035169988,
            "envelope_load_sensible_kWh": 3631.594372801876,
            "envelope_load_total_kWh": 4371.043376318875,
            "evaporator_load_latent_kWh": 739.4490035169988,
            "evaporator_load_sensible_kWh": 3769.05041031653,
            "evaporator_load_total_kWh": 4508.499413833529,
            "feb_max_cop": 3.957,
            "feb_max_hum_ratio_kg_kg": 0.0099,
            "feb_max_idb_c": 26.722222222222218,
            "feb_mean_cop": 3.95,
            "feb_mean_hum_ratio_kg_kg": 0.0099,
            "feb_mean_idb_c": 26.722222222222218,
            "feb_min_cop": 3.944,
            "feb_min_hum_ratio_kg_kg": 0.0098,
            "feb_min_idb_c": 26.722222222222218,
            "supply_fan_kWh": 121
        },
        "CE165": {
            "condenser_fan_kWh": 69,
            "cooling_energy_compressor_kWh": 1256,
            "cooling_energy_total_kWh": 1470,
            "envelope_load_latent_kWh": 739.4490035169988,
            "envelope_load_sensible_kWh": 3648.0070339976555,
            "envelope_load_total_kWh": 4387.456037514654,
            "evaporator_load_latent_kWh": 740.3282532239156,
            "evaporator_load_sensible_kWh": 3808.6166471277847,
            "evaporator_load_total_kWh": 4548.9449003517,
            "feb_max_cop": 2.989,
            "feb_max_hum_ratio_kg_kg": 0.0092,
            "feb_max_idb_c": 23.444444444444446,
            "feb_mean_cop": 2.9852621001507287,
            "feb_mean_hum_ratio_kg_kg": 0.0092,
            "feb_mean_idb_c": 23.444444444444446,
            "feb_min_cop": 2.981,
            "feb_min_hum_ratio_kg_kg": 0.0092,
            "feb_min_idb_c": 23.444444444444446,
            "supply_fan_kWh": 145
        },
        "CE170": {
            "condenser_fan_kWh": 34,
            "cooling_energy_compressor_kWh": 523,
            "cooling_energy_total_kWh": 620,
            "envelope_load_latent_kWh": 739.4490035169988,
            "envelope_load_sensible_kWh": 1418.5228604923798,
            "envelope_load_total_kWh": 2157.971864009379,
            "evaporator_load_latent_kWh": 738.862837045721,
            "evaporator_load_sensible_kWh": 1497.6553341148888,
            "evaporator_load_total_kWh": 2236.5181711606097,
            "feb_max_cop": 3.485,
            "feb_max_hum_ratio_kg_kg": 0.0105,
            "feb_max_idb_c": 22.22222222222222,
            "feb_mean_cop": 3.477,
            "feb_mean_hum_ratio_kg_kg": 0.0105,
            "feb_mean_idb_c": 22.22222222222222,
            "feb_min_cop": 3.471,
            "feb_min_hum_ratio_kg_kg": 0.0105,
            "feb_min_idb_c": 22.22222222222222,
            "supply_fan_kWh": 63
        },
        "CE180": {
            "condenser_fan_kWh": 56,
            "cooling_energy_compressor_kWh": 912,
            "cooling_energy_total_kWh": 1080,
            "envelope_load_latent_kWh": 2957.5029308323565,
            "envelope_load_sensible_kWh": 1418.5228604923798,
            "envelope_load_total_kWh": 4376.025791324736,
            "evaporator_load_latent_kWh": 2927.9015240328254,
            "evaporator_load_sensible_kWh": 1606.6822977725678,
            "evaporator_load_total_kWh": 4534.583821805393,
            "feb_max_cop": 4.053,
            "feb_max_hum_ratio_kg_kg": 0.0165,
            "feb_max_idb_c": 22.277777777777775,
            "feb_mean_cop": 4.026,
            "feb_mean_hum_ratio_kg_kg": 0.0164,
            "feb_mean_idb_c": 22.277777777777775,
            "feb_min_cop": 4.014,
            "feb_min_hum_ratio_kg_kg": 0.0163,
            "feb_min_idb_c": 22.277777777777775,
            "supply_fan_kWh": 112
        },
        "CE185": {
            "condenser_fan_kWh": 66,
            "cooling_energy_compressor_kWh": 1344,
            "cooling_energy_total_kWh": 1547,
            "envelope_load_latent_kWh": 2957.5029308323565,
            "envelope_load_sensible_kWh": 1437.280187573271,
            "envelope_load_total_kWh": 4394.783118405628,
            "evaporator_load_latent_kWh": 2929.953106682298,
            "evaporator_load_sensible_kWh": 1652.6963657678784,
            "evaporator_load_total_kWh": 4582.649472450176,
            "feb_max_cop": 2.844,
            "feb_max_hum_ratio_kg_kg": 0.0163,
            "feb_max_idb_c": 22.333333333333336,
            "feb_mean_cop": 2.8230338036558296,
            "feb_mean_hum_ratio_kg_kg": 0.0162,
            "feb_mean_idb_c": 22.333333333333336,
            "feb_min_cop": 2.815,
            "feb_min_hum_ratio_kg_kg": 0.0161,
            "feb_min_idb_c": 22.333333333333336,
            "supply_fan_kWh": 137
        },
        "CE190": {
            "condenser_fan_kWh": 8,
            "cooling_energy_compressor_kWh": 138,
            "cooling_energy_total_kWh": 160,
            "envelope_load_latent_kWh": 369.57796014068,
            "envelope_load_sensible_kWh": 188.4525205158265,
            "envelope_load_total_kWh": 558.0304806565065,
            "evaporator_load_latent_kWh": 366.3540445486518,
            "evaporator_load_sensible_kWh": 212.19226260257915,
            "evaporator_load_total_kWh": 578.546307151231,
            "feb_max_cop": 3.489,
            "feb_max_hum_ratio_kg_kg": 0.0161,
            "feb_max_idb_c": 22.11111111111111,
            "feb_mean_cop": 3.457,
            "feb_mean_hum_ratio_kg_kg": 0.0159,
            "feb_mean_idb_c": 22.11111111111111,
            "feb_min_cop": 3.424,
            "feb_min_hum_ratio_kg_kg": 0.0158,
            "feb_min_idb_c": 22.11111111111111,
            "supply_fan_kWh": 14
        },
        "CE195": {
            "condenser_fan_kWh": 11,
            "cooling_energy_compressor_kWh": 217,
            "cooling_energy_total_kWh": 246,
            "envelope_load_latent_kWh": 369.57796014068,
            "envelope_load_sensible_kWh": 207.50293083235638,
            "envelope_load_total_kWh": 577.0808909730364,
            "evaporator_load_latent_kWh": 366.6471277842908,
            "evaporator_load_sensible_kWh": 235.05275498241497,
            "evaporator_load_total_kWh": 601.6998827667057,
            "feb_max_cop": 2.36,
            "feb_max_hum_ratio_kg_kg": 0.0156,
            "feb_max_idb_c": 22.11111111111111,
            "feb_mean_cop": 2.337,
            "feb_mean_hum_ratio_kg_kg": 0.0155,
            "feb_mean_idb_c": 22.11111111111111,
            "feb_min_cop": 2.321,
            "feb_min_hum_ratio_kg_kg": 0.0153,
            "feb_min_idb_c": 22.11111111111111,
            "supply_fan_kWh": 18
        },
        "CE200": {
            "condenser_fan_kWh": 71,
            "cooling_energy_compressor_kWh": 1218,
            "cooling_energy_total_kWh": 1440,
            "envelope_load_latent_kWh": 1221.2778429073858,
            "envelope_load_sensible_kWh": 4121.629542790152,
            "envelope_load_total_kWh": 5342.907385697538,
            "evaporator_load_latent_kWh": 1219.2262602579133,
            "evaporator_load_sensible_kWh": 4302.754982415006,
            "evaporator_load_total_kWh": 5521.9812426729195,
            "feb_max_cop": 3.717,
            "feb_max_hum_ratio_kg_kg": 0.0111,
            "feb_max_idb_c": 26.77777777777778,
            "feb_mean_cop": 3.708,
            "feb_mean_hum_ratio_kg_kg": 0.0111,
            "feb_mean_idb_c": 26.77777777777778,
            "feb_min_cop": 3.698,
            "feb_min_hum_ratio_kg_kg": 0.011,
            "feb_min_idb_c": 26.77777777777778,
            "supply_fan_kWh": 151
        }
    }
}