{
    "annual_cop_zone": {
        "CE300": {
            "cop2_max_day": 16,
            "cop2_max_hour": 3,
            "cop2_max_month": 4,
            "cop2_max_value": 4.1683375374401095,
            "cop2_min_day": 24,
            "cop2_min_hour": 17,
            "cop2_min_month": 4,
            "cop2_min_value": 2.793066079287095,
            "indoor_db_max_c": 26.1999,
            "indoor_db_max_day": 7,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 16,
            "indoor_hum_rat_max_hour": 17,
            "indoor_hum_rat_max_kg_kg": 0.0132843,
            "indoor_hum_rat_max_month": 11,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 16,
            "indoor_rel_hum_max_hour": 17,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 68.7892,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE310": {
            "cop2_max_day": 30,
            "cop2_max_hour": 15,
            "cop2_max_month": 4,
            "cop2_max_value": 4.143300432397907,
            "cop2_min_day": 1,
            "cop2_min_hour": 15,
            "cop2_min_month": 12,
            "cop2_min_value": 2.8652350328328815,
            "indoor_db_max_c": 27.0778,
            "indoor_db_max_day": 20,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 1,
            "indoor_hum_rat_max_hour": 23,
            "indoor_hum_rat_max_kg_kg": 0.0157501,
            "indoor_hum_rat_max_month": 10,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187686,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 2,
            "indoor_rel_hum_max_hour": 4,
            "indoor_rel_hum_max_month": 10,
            "indoor_rel_hum_max_perc": 77.7029,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 6,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3898
        },
        "CE320": {
            "cop2_max_day": 16,
            "cop2_max_hour": 3,
            "cop2_max_month": 4,
            "cop2_max_value": 4.1683375374401095,
            "cop2_min_day": 31,
            "cop2_min_hour": 14,
            "cop2_min_month": 3,
            "cop2_min_value": 2.8252032267490548,
            "indoor_db_max_c": 32.3604,
            "indoor_db_max_day": 20,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 10,
            "indoor_hum_rat_max_hour": 13,
            "indoor_hum_rat_max_kg_kg": 0.0180169,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 18,
            "indoor_rel_hum_max_hour": 10,
            "indoor_rel_hum_max_month": 9,
            "indoor_rel_hum_max_perc": 81.8358,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE330": {
            "cop2_max_day": 16,
            "cop2_max_hour": 3,
            "cop2_max_month": 4,
            "cop2_max_value": 4.1683375374401095,
            "cop2_min_day": 31,
            "cop2_min_hour": 14,
            "cop2_min_month": 3,
            "cop2_min_value": 2.8252032267490548,
            "indoor_db_max_c": 32.2321,
            "indoor_db_max_day": 20,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 10,
            "indoor_hum_rat_max_hour": 12,
            "indoor_hum_rat_max_kg_kg": 0.0176514,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 22,
            "indoor_rel_hum_max_hour": 20,
            "indoor_rel_hum_max_month": 9,
            "indoor_rel_hum_max_perc": 76.6591,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE340": {
            "cop2_max_day": 16,
            "cop2_max_hour": 3,
            "cop2_max_month": 4,
            "cop2_max_value": 4.1683375374401095,
            "cop2_min_day": 31,
            "cop2_min_hour": 14,
            "cop2_min_month": 3,
            "cop2_min_value": 2.8252032267490548,
            "indoor_db_max_c": 32.3066,
            "indoor_db_max_day": 20,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 10,
            "indoor_hum_rat_max_hour": 13,
            "indoor_hum_rat_max_kg_kg": 0.0178714,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 18,
            "indoor_rel_hum_max_hour": 10,
            "indoor_rel_hum_max_month": 9,
            "indoor_rel_hum_max_perc": 79.9293,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE350": {
            "cop2_max_day": 16,
            "cop2_max_hour": 3,
            "cop2_max_month": 4,
            "cop2_max_value": 4.1683375374401095,
            "cop2_min_day": 24,
            "cop2_min_hour": 17,
            "cop2_min_month": 4,
            "cop2_min_value": 2.7904288847524867,
            "indoor_db_max_c": 34.5841,
            "indoor_db_max_day": 1,
            "indoor_db_max_hour": 24,
            "indoor_db_max_month": 10,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 1,
            "indoor_hum_rat_max_hour": 24,
            "indoor_hum_rat_max_kg_kg": 0.0167582,
            "indoor_hum_rat_max_month": 10,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 16,
            "indoor_rel_hum_max_hour": 17,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 68.7892,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE360": {
            "cop2_max_day": 5,
            "cop2_max_hour": 1,
            "cop2_max_month": 10,
            "cop2_max_value": 4.400964955669798,
            "cop2_min_day": 31,
            "cop2_min_hour": 14,
            "cop2_min_month": 3,
            "cop2_min_value": 2.8252032267490548,
            "indoor_db_max_c": 33.7585,
            "indoor_db_max_day": 10,
            "indoor_db_max_hour": 13,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 10,
            "indoor_hum_rat_max_hour": 13,
            "indoor_hum_rat_max_kg_kg": 0.0134334,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 16,
            "indoor_rel_hum_max_hour": 17,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 68.7892,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.3312
        },
        "CE400": {
            "cop2_max_day": 16,
            "cop2_max_hour": 15,
            "cop2_max_month": 9,
            "cop2_max_value": 4.076939592996142,
            "cop2_min_day": 31,
            "cop2_min_hour": 19,
            "cop2_min_month": 3,
            "cop2_min_value": 2.7819111679738864,
            "indoor_db_max_c": 27.1148,
            "indoor_db_max_day": 16,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 9,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 5,
            "indoor_hum_rat_max_hour": 22,
            "indoor_hum_rat_max_kg_kg": 0.0169436,
            "indoor_hum_rat_max_month": 4,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 5,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 4,
            "indoor_rel_hum_max_perc": 83.7534,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.209
        },
        "CE410": {
            "cop2_max_day": 30,
            "cop2_max_hour": 15,
            "cop2_max_month": 4,
            "cop2_max_value": 3.8879096164892295,
            "cop2_min_day": 24,
            "cop2_min_hour": 17,
            "cop2_min_month": 4,
            "cop2_min_value": 2.7858321565014403,
            "indoor_db_max_c": 26.8256,
            "indoor_db_max_day": 23,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 10,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 5,
            "indoor_hum_rat_max_hour": 22,
            "indoor_hum_rat_max_kg_kg": 0.0168355,
            "indoor_hum_rat_max_month": 4,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 5,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 4,
            "indoor_rel_hum_max_perc": 83.2247,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.2091
        },
        "CE420": {
            "cop2_max_day": 27,
            "cop2_max_hour": 16,
            "cop2_max_month": 9,
            "cop2_max_value": 3.7812884390914867,
            "cop2_min_day": 24,
            "cop2_min_hour": 17,
            "cop2_min_month": 4,
            "cop2_min_value": 2.793066079287095,
            "indoor_db_max_c": 26.1999,
            "indoor_db_max_day": 7,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 2,
            "indoor_hum_rat_max_hour": 10,
            "indoor_hum_rat_max_kg_kg": 0.0142968,
            "indoor_hum_rat_max_month": 4,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 2,
            "indoor_rel_hum_max_hour": 10,
            "indoor_rel_hum_max_month": 4,
            "indoor_rel_hum_max_perc": 70.8411,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.2099
        },
        "CE430": {
            "cop2_max_day": 27,
            "cop2_max_hour": 16,
            "cop2_max_month": 9,
            "cop2_max_value": 3.7812884390914867,
            "cop2_min_day": 30,
            "cop2_min_hour": 19,
            "cop2_min_month": 3,
            "cop2_min_value": 2.771137578710748,
            "indoor_db_max_c": 27.1992,
            "indoor_db_max_day": 1,
            "indoor_db_max_hour": 16,
            "indoor_db_max_month": 11,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 2,
            "indoor_hum_rat_max_hour": 5,
            "indoor_hum_rat_max_kg_kg": 0.0162306,
            "indoor_hum_rat_max_month": 4,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 2,
            "indoor_rel_hum_max_hour": 5,
            "indoor_rel_hum_max_month": 4,
            "indoor_rel_hum_max_perc": 80.7087,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.2078
        },
        "CE440": {
            "cop2_max_day": 12,
            "cop2_max_hour": 7,
            "cop2_max_month": 12,
            "cop2_max_value": 3.8834748713994482,
            "cop2_min_day": 31,
            "cop2_min_hour": 19,
            "cop2_min_month": 3,
            "cop2_min_value": 2.7824815154757125,
            "indoor_db_max_c": 27.0452,
            "indoor_db_max_day": 28,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 4,
            "indoor_db_min_c": 7.92998,
            "indoor_db_min_day": 6,
            "indoor_db_min_hour": 6,
            "indoor_db_min_month": 1,
            "indoor_hum_rat_max_day": 16,
            "indoor_hum_rat_max_hour": 17,
            "indoor_hum_rat_max_kg_kg": 0.0133128,
            "indoor_hum_rat_max_month": 11,
            "indoor_hum_rat_min_day": 11,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00187685,
            "indoor_hum_rat_min_month": 1,
            "indoor_rel_hum_max_day": 16,
            "indoor_rel_hum_max_hour": 17,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 68.7242,
            "indoor_rel_hum_min_day": 6,
            "indoor_rel_hum_min_hour": 5,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 13.2069
        },
        "CE500": {
            "cop2_max_day": 13,
            "cop2_max_hour": 1,
            "cop2_max_month": 10,
            "cop2_max_value": 4.275140171309128,
            "cop2_min_day": 30,
            "cop2_min_hour": 12,
            "cop2_min_month": 7,
            "cop2_min_value": 2.685197225349823,
            "indoor_db_max_c": 25.8054,
            "indoor_db_max_day": 30,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 4,
            "indoor_db_min_c": 8.42701,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 11,
            "indoor_hum_rat_max_hour": 15,
            "indoor_hum_rat_max_kg_kg": 0.0117197,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 20,
            "indoor_hum_rat_min_hour": 22,
            "indoor_hum_rat_min_kg_kg": 0.00682756,
            "indoor_hum_rat_min_month": 12,
            "indoor_rel_hum_max_day": 21,
            "indoor_rel_hum_max_hour": 24,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 100.0,
            "indoor_rel_hum_min_day": 30,
            "indoor_rel_hum_min_hour": 15,
            "indoor_rel_hum_min_month": 4,
            "indoor_rel_hum_min_perc": 53.4054
        },
        "CE510": {
            "cop2_max_day": 5,
            "cop2_max_hour": 1,
            "cop2_max_month": 10,
            "cop2_max_value": 4.692541799547733,
            "cop2_min_day": 31,
            "cop2_min_hour": 15,
            "cop2_min_month": 3,
            "cop2_min_value": 2.887958695437163,
            "indoor_db_max_c": 26.1003,
            "indoor_db_max_day": 9,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 8.42701,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 7,
            "indoor_hum_rat_max_hour": 15,
            "indoor_hum_rat_max_kg_kg": 0.0118714,
            "indoor_hum_rat_max_month": 9,
            "indoor_hum_rat_min_day": 20,
            "indoor_hum_rat_min_hour": 22,
            "indoor_hum_rat_min_kg_kg": 0.00682756,
            "indoor_hum_rat_min_month": 12,
            "indoor_rel_hum_max_day": 21,
            "indoor_rel_hum_max_hour": 24,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 100.0,
            "indoor_rel_hum_min_day": 4,
            "indoor_rel_hum_min_hour": 23,
            "indoor_rel_hum_min_month": 10,
            "indoor_rel_hum_min_perc": 52.0879
        },
        "CE520": {
            "cop2_max_day": 30,
            "cop2_max_hour": 15,
            "cop2_max_month": 4,
            "cop2_max_value": 3.813736262752111,
            "cop2_min_day": 30,
            "cop2_min_hour": 12,
            "cop2_min_month": 7,
            "cop2_min_value": 2.4416935229096444,
            "indoor_db_max_c": 16.1232,
            "indoor_db_max_day": 15,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 8,
            "indoor_db_min_c": 8.30526,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 7,
            "indoor_hum_rat_max_hour": 15,
            "indoor_hum_rat_max_kg_kg": 0.00754031,
            "indoor_hum_rat_max_month": 9,
            "indoor_hum_rat_min_day": 26,
            "indoor_hum_rat_min_hour": 2,
            "indoor_hum_rat_min_kg_kg": 0.00610296,
            "indoor_hum_rat_min_month": 11,
            "indoor_rel_hum_max_day": 20,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 12,
            "indoor_rel_hum_max_perc": 90.2299,
            "indoor_rel_hum_min_day": 25,
            "indoor_rel_hum_min_hour": 24,
            "indoor_rel_hum_min_month": 11,
            "indoor_rel_hum_min_perc": 61.2679
        },
        "CE522": {
            "cop2_max_day": 16,
            "cop2_max_hour": 10,
            "cop2_max_month": 3,
            "cop2_max_value": 3.985508575760874,
            "cop2_min_day": 8,
            "cop2_min_hour": 17,
            "cop2_min_month": 7,
            "cop2_min_value": 2.5689338070033,
            "indoor_db_max_c": 21.0091,
            "indoor_db_max_day": 16,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 8.4141,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 20,
            "indoor_hum_rat_max_hour": 16,
            "indoor_hum_rat_max_kg_kg": 0.00942635,
            "indoor_hum_rat_max_month": 7,
            "indoor_hum_rat_min_day": 20,
            "indoor_hum_rat_min_hour": 22,
            "indoor_hum_rat_min_kg_kg": 0.00682149,
            "indoor_hum_rat_min_month": 12,
            "indoor_rel_hum_max_day": 18,
            "indoor_rel_hum_max_hour": 8,
            "indoor_rel_hum_max_month": 12,
            "indoor_rel_hum_max_perc": 100.0,
            "indoor_rel_hum_min_day": 30,
            "indoor_rel_hum_min_hour": 15,
            "indoor_rel_hum_min_month": 4,
            "indoor_rel_hum_min_perc": 58.5054
        },
        "CE525": {
            "cop2_max_day": 13,
            "cop2_max_hour": 1,
            "cop2_max_month": 10,
            "cop2_max_value": 4.717756225439666,
            "cop2_min_day": 14,
            "cop2_min_hour": 17,
            "cop2_min_month": 7,
            "cop2_min_value": 2.9110802754338714,
            "indoor_db_max_c": 36.08,
            "indoor_db_max_day": 10,
            "indoor_db_max_hour": 16,
            "indoor_db_max_month": 5,
            "indoor_db_min_c": 8.44415,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 10,
            "indoor_hum_rat_max_hour": 16,
            "indoor_hum_rat_max_kg_kg": 0.0179324,
            "indoor_hum_rat_max_month": 5,
            "indoor_hum_rat_min_day": 20,
            "indoor_hum_rat_min_hour": 22,
            "indoor_hum_rat_min_kg_kg": 0.00683562,
            "indoor_hum_rat_min_month": 12,
            "indoor_rel_hum_max_day": 12,
            "indoor_rel_hum_max_hour": 20,
            "indoor_rel_hum_max_month": 11,
            "indoor_rel_hum_max_perc": 100.0,
            "indoor_rel_hum_min_day": 30,
            "indoor_rel_hum_min_hour": 15,
            "indoor_rel_hum_min_month": 4,
            "indoor_rel_hum_min_perc": 45.5284
        },
        "CE530": {
            "cop2_max_day": 2,
            "cop2_max_hour": 1,
            "cop2_max_month": 11,
            "cop2_max_value": 4.0060722426657005,
            "cop2_min_day": 30,
            "cop2_min_hour": 12,
            "cop2_min_month": 7,
            "cop2_min_value": 2.5012657327109995,
            "indoor_db_max_c": 26.116,
            "indoor_db_max_day": 4,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 6,
            "indoor_db_min_c": 8.4215,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 1,
            "indoor_hum_rat_max_hour": 1,
            "indoor_hum_rat_max_kg_kg": 0.00698915,
            "indoor_hum_rat_max_month": 1,
            "indoor_hum_rat_min_day": 1,
            "indoor_hum_rat_min_hour": 1,
            "indoor_hum_rat_min_kg_kg": 0.00620797,
            "indoor_hum_rat_min_month": 4,
            "indoor_rel_hum_max_day": 20,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 12,
            "indoor_rel_hum_max_perc": 91.0445,
            "indoor_rel_hum_min_day": 4,
            "indoor_rel_hum_min_hour": 15,
            "indoor_rel_hum_min_month": 6,
            "indoor_rel_hum_min_perc": 29.5934
        },
        "CE540": {
            "cop2_max_day": 30,
            "cop2_max_hour": 15,
            "cop2_max_month": 4,
            "cop2_max_value": 3.4559785684339444,
            "cop2_min_day": 30,
            "cop2_min_hour": 12,
            "cop2_min_month": 7,
            "cop2_min_value": 2.2530468183317844,
            "indoor_db_max_c": 16.1465,
            "indoor_db_max_day": 21,
            "indoor_db_max_hour": 16,
            "indoor_db_max_month": 9,
            "indoor_db_min_c": 8.22778,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 1,
            "indoor_hum_rat_max_hour": 1,
            "indoor_hum_rat_max_kg_kg": 0.00608405,
            "indoor_hum_rat_max_month": 1,
            "indoor_hum_rat_min_day": 5,
            "indoor_hum_rat_min_hour": 3,
            "indoor_hum_rat_min_kg_kg": 0.00410963,
            "indoor_hum_rat_min_month": 10,
            "indoor_rel_hum_max_day": 20,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 12,
            "indoor_rel_hum_max_perc": 61.275,
            "indoor_rel_hum_min_day": 21,
            "indoor_rel_hum_min_hour": 16,
            "indoor_rel_hum_min_month": 9,
            "indoor_rel_hum_min_perc": 36.4749
        },
        "CE545": {
            "cop2_max_day": 16,
            "cop2_max_hour": 10,
            "cop2_max_month": 3,
            "cop2_max_value": 4.250453984471527,
            "cop2_min_day": 14,
            "cop2_min_hour": 17,
            "cop2_min_month": 7,
            "cop2_min_value": 2.732546208960216,
            "indoor_db_max_c": 35.6715,
            "indoor_db_max_day": 20,
            "indoor_db_max_hour": 15,
            "indoor_db_max_month": 7,
            "indoor_db_min_c": 8.44856,
            "indoor_db_min_day": 20,
            "indoor_db_min_hour": 22,
            "indoor_db_min_month": 12,
            "indoor_hum_rat_max_day": 1,
            "indoor_hum_rat_max_hour": 1,
            "indoor_hum_rat_max_kg_kg": 0.00698915,
            "indoor_hum_rat_max_month": 1,
            "indoor_hum_rat_min_day": 1,
            "indoor_hum_rat_min_hour": 1,
            "indoor_hum_rat_min_kg_kg": 0.00620797,
            "indoor_hum_rat_min_month": 4,
            "indoor_rel_hum_max_day": 20,
            "indoor_rel_hum_max_hour": 22,
            "indoor_rel_hum_max_month": 12,
            "indoor_rel_hum_max_perc": 90.8772,
            "indoor_rel_hum_min_day": 20,
            "indoor_rel_hum_min_hour": 15,
            "indoor_rel_hum_min_month": 7,
            "indoor_rel_hum_min_perc": 17.1244
        }
    },
    "annual_load_maxima": {
        "CE300": {
            "compressors_plus_fans_Wh": 11626.03706926033,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9635.7,
            "evaporator_latent_day": 3,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23277.4,
            "evaporator_sensible_day": 20,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 32174.05,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE310": {
            "compressors_plus_fans_Wh": 12594.401556764305,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 15907.0,
            "evaporator_latent_day": 3,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23094.3,
            "evaporator_sensible_day": 10,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 9,
            "evaporator_total_Wh": 37328.0,
            "evaporator_total_day": 3,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 9
        },
        "CE320": {
            "compressors_plus_fans_Wh": 13028.19860487865,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 23147.3,
            "evaporator_latent_day": 2,
            "evaporator_latent_hour": 10,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 31315.6,
            "evaporator_sensible_day": 24,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 4,
            "evaporator_total_Wh": 40317.6,
            "evaporator_total_day": 3,
            "evaporator_total_hour": 16,
            "evaporator_total_month": 9
        },
        "CE330": {
            "compressors_plus_fans_Wh": 13346.701022820673,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 27825.2,
            "evaporator_latent_day": 18,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 33226.1,
            "evaporator_sensible_day": 14,
            "evaporator_sensible_hour": 14,
            "evaporator_sensible_month": 6,
            "evaporator_total_Wh": 43492.0,
            "evaporator_total_day": 2,
            "evaporator_total_hour": 9,
            "evaporator_total_month": 10
        },
        "CE340": {
            "compressors_plus_fans_Wh": 13180.901834486,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 24848.3,
            "evaporator_latent_day": 2,
            "evaporator_latent_hour": 9,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 32828.9,
            "evaporator_sensible_day": 24,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 4,
            "evaporator_total_Wh": 41651.7,
            "evaporator_total_day": 2,
            "evaporator_total_hour": 10,
            "evaporator_total_month": 10
        },
        "CE350": {
            "compressors_plus_fans_Wh": 11626.889010941171,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9751.26,
            "evaporator_latent_day": 1,
            "evaporator_latent_hour": 13,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 23277.5,
            "evaporator_sensible_day": 29,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 32091.73,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE360": {
            "compressors_plus_fans_Wh": 12769.502182177162,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9275.16,
            "evaporator_latent_day": 2,
            "evaporator_latent_hour": 10,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 32060.7,
            "evaporator_sensible_day": 24,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 4,
            "evaporator_total_Wh": 38857.16,
            "evaporator_total_day": 2,
            "evaporator_total_hour": 10,
            "evaporator_total_month": 10
        },
        "CE400": {
            "compressors_plus_fans_Wh": 11627.867729678333,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 27075.3,
            "evaporator_latent_day": 16,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23277.5,
            "evaporator_sensible_day": 29,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 41178.6,
            "evaporator_total_day": 16,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 9
        },
        "CE410": {
            "compressors_plus_fans_Wh": 11627.867729678333,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 11138.9,
            "evaporator_latent_day": 16,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23265.7,
            "evaporator_sensible_day": 10,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 9,
            "evaporator_total_Wh": 32091.73,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE420": {
            "compressors_plus_fans_Wh": 11626.03706926033,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9751.04,
            "evaporator_latent_day": 1,
            "evaporator_latent_hour": 13,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 23277.4,
            "evaporator_sensible_day": 20,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 32174.05,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE430": {
            "compressors_plus_fans_Wh": 11626.03706926033,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9635.7,
            "evaporator_latent_day": 3,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23277.4,
            "evaporator_sensible_day": 20,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 32174.05,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE440": {
            "compressors_plus_fans_Wh": 11626.03706926033,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 9635.7,
            "evaporator_latent_day": 3,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 23277.4,
            "evaporator_sensible_day": 20,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 32174.05,
            "evaporator_total_day": 8,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 7
        },
        "CE500": {
            "compressors_plus_fans_Wh": 10166.483125274943,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 7965.46,
            "evaporator_latent_day": 6,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 10,
            "evaporator_sensible_Wh": 19549.2,
            "evaporator_sensible_day": 28,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 10,
            "evaporator_total_Wh": 27485.51,
            "evaporator_total_day": 28,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 10
        },
        "CE510": {
            "compressors_plus_fans_Wh": 11204.896753388282,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 8892.56,
            "evaporator_latent_day": 15,
            "evaporator_latent_hour": 11,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 21729.2,
            "evaporator_sensible_day": 29,
            "evaporator_sensible_hour": 19,
            "evaporator_sensible_month": 4,
            "evaporator_total_Wh": 30593.05,
            "evaporator_total_day": 29,
            "evaporator_total_hour": 19,
            "evaporator_total_month": 4
        },
        "CE520": {
            "compressors_plus_fans_Wh": 11035.389839962188,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 7913.7,
            "evaporator_latent_day": 28,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 9,
            "evaporator_sensible_Wh": 19415.9,
            "evaporator_sensible_day": 28,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 9,
            "evaporator_total_Wh": 27329.6,
            "evaporator_total_day": 28,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 9
        },
        "CE522": {
            "compressors_plus_fans_Wh": 10430.779128711938,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 7906.7,
            "evaporator_latent_day": 2,
            "evaporator_latent_hour": 15,
            "evaporator_latent_month": 5,
            "evaporator_sensible_Wh": 19488.8,
            "evaporator_sensible_day": 12,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 5,
            "evaporator_total_Wh": 27383.59,
            "evaporator_total_day": 12,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 5
        },
        "CE525": {
            "compressors_plus_fans_Wh": 9366.74809287033,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 8037.07,
            "evaporator_latent_day": 26,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 7,
            "evaporator_sensible_Wh": 19702.7,
            "evaporator_sensible_day": 26,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 7,
            "evaporator_total_Wh": 27739.77,
            "evaporator_total_day": 26,
            "evaporator_total_hour": 16,
            "evaporator_total_month": 7
        },
        "CE530": {
            "compressors_plus_fans_Wh": 8028.328546612417,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 1.64313e-11,
            "evaporator_latent_day": 18,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 6,
            "evaporator_sensible_Wh": 19834.1,
            "evaporator_sensible_day": 29,
            "evaporator_sensible_hour": 15,
            "evaporator_sensible_month": 5,
            "evaporator_total_Wh": 19834.1,
            "evaporator_total_day": 29,
            "evaporator_total_hour": 15,
            "evaporator_total_month": 5
        },
        "CE540": {
            "compressors_plus_fans_Wh": 8698.956160670863,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 627.186,
            "evaporator_latent_day": 11,
            "evaporator_latent_hour": 10,
            "evaporator_latent_month": 3,
            "evaporator_sensible_Wh": 19575.0,
            "evaporator_sensible_day": 30,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 8,
            "evaporator_total_Wh": 19575.0,
            "evaporator_total_day": 30,
            "evaporator_total_hour": 16,
            "evaporator_total_month": 8
        },
        "CE545": {
            "compressors_plus_fans_Wh": 7204.827024115066,
            "compressors_plus_fans_day": 20,
            "compressors_plus_fans_hour": 15,
            "compressors_plus_fans_month": 7,
            "evaporator_latent_Wh": 1.81188e-11,
            "evaporator_latent_day": 1,
            "evaporator_latent_hour": 16,
            "evaporator_latent_month": 7,
            "evaporator_sensible_Wh": 20075.2,
            "evaporator_sensible_day": 17,
            "evaporator_sensible_hour": 16,
            "evaporator_sensible_month": 6,
            "evaporator_total_Wh": 20075.2,
            "evaporator_total_day": 17,
            "evaporator_total_hour": 16,
            "evaporator_total_month": 6
        }
    },
    "annual_means_ce300": {
        "outdoor_drybulb_c": 19.91445205479449,
        "outdoor_humidity_ratio_kg_kg": 0.011642917900684956
    },
    "annual_sums_means": {
        "CE300": {
            "condenser_fan_kWh": 2400.322943466023,
            "cooling_energy_compressor_kWh": 22353.53430926873,
            "cooling_energy_total_kWh": 35633.777252734755,
            "cop2": 3.249064041235704,
            "evaporator_load_latent_kWh": 23765.119042741982,
            "evaporator_load_sensible_kWh": 56661.748439000134,
            "evaporator_load_total_kWh": 80426.86748174211,
            "indoor_dry_bulb_c": 23.624274631278602,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009069082203196343,
            "zone_relative_humidity_perc": 48.614860102739854
        },
        "CE310": {
            "condenser_fan_kWh": 2753.8344761363155,
            "cooling_energy_compressor_kWh": 26339.62536998277,
            "cooling_energy_total_kWh": 39973.37984611908,
            "cop2": 3.414586374061005,
            "evaporator_load_latent_kWh": 43085.754097849116,
            "evaporator_load_sensible_kWh": 56256.3774670001,
            "evaporator_load_total_kWh": 99342.13156484922,
            "indoor_dry_bulb_c": 23.755573192922416,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.011070886085616464,
            "zone_relative_humidity_perc": 58.330700913241614
        },
        "CE320": {
            "condenser_fan_kWh": 2746.599643860706,
            "cooling_energy_compressor_kWh": 26433.137388696625,
            "cooling_energy_total_kWh": 40059.657032557334,
            "cop2": 3.419896411537986,
            "evaporator_load_latent_kWh": 36932.47264526503,
            "evaporator_load_sensible_kWh": 62859.20532199988,
            "evaporator_load_total_kWh": 99791.6779672649,
            "indoor_dry_bulb_c": 23.90049940753422,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009988037325342482,
            "zone_relative_humidity_perc": 52.00530301369875
        },
        "CE330": {
            "condenser_fan_kWh": 2783.648303550881,
            "cooling_energy_compressor_kWh": 27299.732074423395,
            "cooling_energy_total_kWh": 40963.30037797427,
            "cop2": 3.4907271114537237,
            "evaporator_load_latent_kWh": 41929.494990569845,
            "evaporator_load_sensible_kWh": 63083.37649899992,
            "evaporator_load_total_kWh": 105012.87148956976,
            "indoor_dry_bulb_c": 23.879729368721453,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009740944618721468,
            "zone_relative_humidity_perc": 50.84447054794528
        },
        "CE340": {
            "condenser_fan_kWh": 2776.437784763614,
            "cooling_energy_compressor_kWh": 26962.93733737541,
            "cooling_energy_total_kWh": 40619.295122139025,
            "cop2": 3.4542749634926753,
            "evaporator_load_latent_kWh": 39695.37285232181,
            "evaporator_load_sensible_kWh": 63032.60606199993,
            "evaporator_load_total_kWh": 102727.97891432175,
            "indoor_dry_bulb_c": 23.875627816210084,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009791405904109585,
            "zone_relative_humidity_perc": 51.08503204337904
        },
        "CE350": {
            "condenser_fan_kWh": 2040.2191038522333,
            "cooling_energy_compressor_kWh": 19316.840364594198,
            "cooling_energy_total_kWh": 32236.97946844643,
            "cop2": 3.2489490281954185,
            "evaporator_load_latent_kWh": 19017.167229120987,
            "evaporator_load_sensible_kWh": 50370.8303759998,
            "evaporator_load_total_kWh": 69387.99760512079,
            "indoor_dry_bulb_c": 25.65946561301362,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009705930864155235,
            "zone_relative_humidity_perc": 45.48395562785403
        },
        "CE360": {
            "condenser_fan_kWh": 4313.031840962285,
            "cooling_energy_compressor_kWh": 40105.839879967134,
            "cooling_energy_total_kWh": 55298.79172092942,
            "cop2": 3.669027515990712,
            "evaporator_load_latent_kWh": 27997.227426352034,
            "evaporator_load_sensible_kWh": 134976.8351469997,
            "evaporator_load_total_kWh": 162974.06257335175,
            "indoor_dry_bulb_c": 25.364948660958916,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.008499481110730605,
            "zone_relative_humidity_perc": 41.03347398401826
        },
        "CE400": {
            "condenser_fan_kWh": 1986.2848304670733,
            "cooling_energy_compressor_kWh": 19178.948737703857,
            "cooling_energy_total_kWh": 32045.15356817093,
            "cop2": 3.250274649929833,
            "evaporator_load_latent_kWh": 26840.46261146998,
            "evaporator_load_sensible_kWh": 41952.35951499995,
            "evaporator_load_total_kWh": 68792.82212646992,
            "indoor_dry_bulb_c": 24.126294471461257,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009801145095890433,
            "zone_relative_humidity_perc": 50.77089772831047
        },
        "CE410": {
            "condenser_fan_kWh": 1994.01749804832,
            "cooling_energy_compressor_kWh": 19204.494365578117,
            "cooling_energy_total_kWh": 32078.431863626436,
            "cop2": 3.2395129561133276,
            "evaporator_load_latent_kWh": 22996.208255539954,
            "evaporator_load_sensible_kWh": 45676.64557699998,
            "evaporator_load_total_kWh": 68672.85383253993,
            "indoor_dry_bulb_c": 24.122146412100513,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.00974047719406393,
            "zone_relative_humidity_perc": 50.49709894977157
        },
        "CE420": {
            "condenser_fan_kWh": 2148.5022137105116,
            "cooling_energy_compressor_kWh": 20358.585393713744,
            "cooling_energy_total_kWh": 33387.00760742425,
            "cop2": 3.2260641035937025,
            "evaporator_load_latent_kWh": 22219.482747750022,
            "evaporator_load_sensible_kWh": 50389.824659000034,
            "evaporator_load_total_kWh": 72609.30740675006,
            "indoor_dry_bulb_c": 23.926173912100584,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009263887538812774,
            "zone_relative_humidity_perc": 48.77936800228333
        },
        "CE430": {
            "condenser_fan_kWh": 2059.490255706839,
            "cooling_energy_compressor_kWh": 19598.621063024904,
            "cooling_energy_total_kWh": 32538.031318731744,
            "cop2": 3.220793861631049,
            "evaporator_load_latent_kWh": 21892.965744893096,
            "evaporator_load_sensible_kWh": 47863.346245000044,
            "evaporator_load_total_kWh": 69756.31198989315,
            "indoor_dry_bulb_c": 23.99158242808227,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009310276779680382,
            "zone_relative_humidity_perc": 48.82194484018274
        },
        "CE440": {
            "condenser_fan_kWh": 2182.2677615890984,
            "cooling_energy_compressor_kWh": 20629.133255656114,
            "cooling_energy_total_kWh": 33691.32101724521,
            "cop2": 3.2313387251007555,
            "evaporator_load_latent_kWh": 22835.290997827113,
            "evaporator_load_sensible_kWh": 50876.072483000105,
            "evaporator_load_total_kWh": 73711.36348082722,
            "indoor_dry_bulb_c": 23.91177118379002,
            "indoor_fan_kWh": 10879.92,
            "zone_humidity_ratio_kg_kg": 0.009157819948630191,
            "zone_relative_humidity_perc": 48.32976866438373
        },
        "CE500": {
            "condenser_fan_kWh": 1919.7698233773071,
            "cooling_energy_compressor_kWh": 17854.29555784842,
            "cooling_energy_total_kWh": 22337.88701631672,
            "cop2": 3.2040506101569686,
            "evaporator_load_latent_kWh": 18313.306249999994,
            "evaporator_load_sensible_kWh": 45043.8000000001,
            "evaporator_load_total_kWh": 63357.10625000009,
            "indoor_dry_bulb_c": 20.234182794520542,
            "indoor_fan_kWh": 2563.821635090991,
            "zone_humidity_ratio_kg_kg": 0.009775299665525252,
            "zone_relative_humidity_perc": 66.52612220319625
        },
        "CE500 May-Sep": {
            "condenser_fan_kWh": 1476.6546903521444,
            "cooling_energy_compressor_kWh": 13942.147864083752,
            "cooling_energy_total_kWh": 17390.85107639005,
            "cop2": 3.1418413089454327,
            "evaporator_load_latent_kWh": 14000.196419999986,
            "evaporator_load_sensible_kWh": 34443.234380000074,
            "evaporator_load_total_kWh": 48443.43080000006,
            "indoor_dry_bulb_c": 24.572292429193926,
            "indoor_fan_kWh": 1972.0485219541506,
            "zone_humidity_ratio_kg_kg": 0.011020851416122001,
            "zone_relative_humidity_perc": 57.047631889978156
        },
        "CE510 May-Sep": {
            "condenser_fan_kWh": 2937.676627832258,
            "cooling_energy_compressor_kWh": 27747.878980448822,
            "cooling_energy_total_kWh": 34608.77536286996,
            "cop2": 3.5513226917289793,
            "evaporator_load_latent_kWh": 31484.87784000004,
            "evaporator_load_sensible_kWh": 77489.43209999999,
            "evaporator_load_total_kWh": 108974.30994000004,
            "indoor_dry_bulb_c": 25.816808224400845,
            "indoor_fan_kWh": 3923.219754588878,
            "zone_humidity_ratio_kg_kg": 0.01139541990740739,
            "zone_relative_humidity_perc": 54.7000728213508
        },
        "CE520": {
            "condenser_fan_kWh": 2340.1169215021255,
            "cooling_energy_compressor_kWh": 19521.276662968372,
            "cooling_energy_total_kWh": 24986.581989315273,
            "cop2": 2.901075093129115,
            "evaporator_load_latent_kWh": 18311.930338999995,
            "evaporator_load_sensible_kWh": 45109.61408999999,
            "evaporator_load_total_kWh": 63421.54442899999,
            "indoor_dry_bulb_c": 13.51710186187217,
            "indoor_fan_kWh": 3125.188404844777,
            "zone_humidity_ratio_kg_kg": 0.006692405232876605,
            "zone_relative_humidity_perc": 69.87445598173498
        },
        "CE522": {
            "condenser_fan_kWh": 2108.2782659614504,
            "cooling_energy_compressor_kWh": 18620.310806459944,
            "cooling_energy_total_kWh": 23544.160692124755,
            "cop2": 3.0580577666203514,
            "evaporator_load_latent_kWh": 18313.19155600001,
            "evaporator_load_sensible_kWh": 45076.03124799998,
            "evaporator_load_total_kWh": 63389.22280399999,
            "indoor_dry_bulb_c": 16.945636687214613,
            "indoor_fan_kWh": 2815.571619703362,
            "zone_humidity_ratio_kg_kg": 0.008190446893834927,
            "zone_relative_humidity_perc": 68.67737526255728
        },
        "CE525": {
            "condenser_fan_kWh": 1611.2289106354137,
            "cooling_energy_compressor_kWh": 16557.874829804307,
            "cooling_energy_total_kWh": 20320.873963030244,
            "cop2": 3.483548022301523,
            "evaporator_load_latent_kWh": 18313.93505999995,
            "evaporator_load_sensible_kWh": 44979.01034200005,
            "evaporator_load_total_kWh": 63292.945402,
            "indoor_dry_bulb_c": 26.84426327168947,
            "indoor_fan_kWh": 2151.770222590522,
            "zone_humidity_ratio_kg_kg": 0.013712712512557254,
            "zone_relative_humidity_perc": 61.467399063927004
        },
        "CE530": {
            "condenser_fan_kWh": 1551.830850650182,
            "cooling_energy_compressor_kWh": 13656.995123440021,
            "cooling_energy_total_kWh": 17281.271045603677,
            "cop2": 2.961822827530562,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 45045.8479500001,
            "evaporator_load_total_kWh": 45045.8479500001,
            "indoor_dry_bulb_c": 20.025301170091296,
            "indoor_fan_kWh": 2072.445071513472,
            "zone_humidity_ratio_kg_kg": 0.006226548713469228,
            "zone_relative_humidity_perc": 46.72993987442929
        },
        "CE540": {
            "condenser_fan_kWh": 1888.1034743537653,
            "cooling_energy_compressor_kWh": 15020.743269785731,
            "cooling_energy_total_kWh": 19430.37848085709,
            "cop2": 2.6680014143975166,
            "evaporator_load_latent_kWh": 0.9797581950004504,
            "evaporator_load_sensible_kWh": 45111.84727100002,
            "evaporator_load_total_kWh": 45112.82702919502,
            "indoor_dry_bulb_c": 13.289258955479395,
            "indoor_fan_kWh": 2521.531736717593,
            "zone_humidity_ratio_kg_kg": 0.004460108550228673,
            "zone_relative_humidity_perc": 48.52098203196381
        },
        "CE545": {
            "condenser_fan_kWh": 1312.4522494395735,
            "cooling_energy_compressor_kWh": 12621.868518963793,
            "cooling_energy_total_kWh": 15687.079578945253,
            "cop2": 3.22809790901305,
            "evaporator_load_latent_kWh": 0.0,
            "evaporator_load_sensible_kWh": 44981.351736000026,
            "evaporator_load_total_kWh": 44981.351736000026,
            "indoor_dry_bulb_c": 26.605193127853905,
            "indoor_fan_kWh": 1752.758810541888,
            "zone_humidity_ratio_kg_kg": 0.006226548713469228,
            "zone_relative_humidity_perc": 36.624875993150724
        }
    },
    "annual_weather_data_ce300": {
        "outdoor_drybulb_max_c": 34.7,
        "outdoor_drybulb_max_day": 20,
        "outdoor_drybulb_max_hour": 15,
        "outdoor_drybulb_max_month": 7,
        "outdoor_humidity_ratio_max_day": 2,
        "outdoor_humidity_ratio_max_hour": 9,
        "outdoor_humidity_ratio_max_kg_kg": 0.0218775,
        "outdoor_humidity_ratio_max_month": 10
    },
    "ce500_avg_daily": {
        "April 30": {
            "condenser_fan_kWh": 376.076193513845,
            "cooling_energy_compressor_kWh": 3014.618966660435,
            "cooling_energy_total_kWh": 3892.938850866963,
            "cop2": 3.8447963185478624,
            "entering_drybulb_c": 24.64107916666666,
            "evaporator_load_latent_kWh": 3810.89,
            "evaporator_load_sensible_kWh": 9374.797083333333,
            "evaporator_load_total_kWh": 13185.687083333332,
            "indoor_fan_kWh": 502.2436906926834,
            "outdoor_drybulb_c": 16.791666666666664,
            "zone_humidity_ratio_kg_kg": 0.010675479166666666
        },
        "June 25": {
            "condenser_fan_kWh": 411.4946255515117,
            "cooling_energy_compressor_kWh": 4083.8828856110517,
            "cooling_energy_total_kWh": 5044.921946576518,
            "cop2": 2.931295759216861,
            "entering_drybulb_c": 24.54778333333333,
            "evaporator_load_latent_kWh": 3810.36375,
            "evaporator_load_sensible_kWh": 9377.686666666666,
            "evaporator_load_total_kWh": 13188.050416666667,
            "indoor_fan_kWh": 549.5444354139544,
            "outdoor_drybulb_c": 29.51666666666667,
            "zone_humidity_ratio_kg_kg": 0.0111683625
        }
    },
    "ce530_avg_daily": {
        "April 30": {
            "condenser_fan_kWh": 304.56246547436837,
            "cooling_energy_compressor_kWh": 2311.4724457669786,
            "cooling_energy_total_kWh": 3022.7731715845357,
            "cop2": 3.543099854148672,
            "entering_drybulb_c": 24.365045833333337,
            "evaporator_load_latent_kWh": -5.477102499999999e-13,
            "evaporator_load_sensible_kWh": 9353.163333333332,
            "evaporator_load_total_kWh": 9353.163333333332,
            "indoor_fan_kWh": 406.73826034318864,
            "outdoor_drybulb_c": 16.791666666666664,
            "zone_humidity_ratio_kg_kg": 0.006207970000000004
        },
        "June 25": {
            "condenser_fan_kWh": 332.27711231819677,
            "cooling_energy_compressor_kWh": 3118.095445875782,
            "cooling_energy_total_kWh": 3894.1232823866676,
            "cop2": 2.7196901396309143,
            "entering_drybulb_c": 24.353687500000003,
            "evaporator_load_latent_kWh": 7.290461666666664e-13,
            "evaporator_load_sensible_kWh": 9376.296250000001,
            "evaporator_load_total_kWh": 9376.296250000001,
            "indoor_fan_kWh": 443.75072419268855,
            "outdoor_drybulb_c": 29.51666666666667,
            "zone_humidity_ratio_kg_kg": 0.006207970000000004
        }
    },
    "identifying_information": {
        "software_name": "TRNSYS-TUD"
    },
    "june28_hourly": {
        "1": {
            "compressor_Wh": 2055.769720310841,
            "condenser_fans_Wh": 256.53260248870583,
            "cop2": 3.5167244005337355,
            "entering_drybulb_c": 23.4068,
            "entering_wetbulb_c": 16.9641,
            "evaporator_latent_Wh": 1942.39,
            "evaporator_sensible_Wh": 6189.34,
            "evaporator_total_Wh": 8131.7300000000005,
            "outdoor_drybulb_c": 18.05,
            "outdoor_humidity_ratio_kg_kg": 0.0112551,
            "zone_humidity_ratio_kg_kg": 0.00907779
        },
        "10": {
            "compressor_Wh": 4441.063297681567,
            "condenser_fans_Wh": 457.99324477346147,
            "cop2": 2.9882039272532817,
            "entering_drybulb_c": 25.2815,
            "entering_wetbulb_c": 18.3972,
            "evaporator_latent_Wh": 3132.98,
            "evaporator_sensible_Wh": 11506.4,
            "evaporator_total_Wh": 14639.38,
            "outdoor_drybulb_c": 28.9,
            "outdoor_humidity_ratio_kg_kg": 0.012388,
            "zone_humidity_ratio_kg_kg": 0.0100578
        },
        "11": {
            "compressor_Wh": 4999.594968100984,
            "condenser_fans_Wh": 506.30451390226443,
            "cop2": 2.973917350565671,
            "entering_drybulb_c": 25.3592,
            "entering_wetbulb_c": 18.8246,
            "evaporator_latent_Wh": 4031.89,
            "evaporator_sensible_Wh": 12342.2,
            "evaporator_total_Wh": 16374.09,
            "outdoor_drybulb_c": 30.0,
            "outdoor_humidity_ratio_kg_kg": 0.013776,
            "zone_humidity_ratio_kg_kg": 0.0104079
        },
        "12": {
            "compressor_Wh": 5316.771137145992,
            "condenser_fans_Wh": 529.3648392172644,
            "cop2": 2.950393228918672,
            "entering_drybulb_c": 25.5877,
            "entering_wetbulb_c": 19.1202,
            "evaporator_latent_Wh": 4438.4,
            "evaporator_sensible_Wh": 12810.0,
            "evaporator_total_Wh": 17248.4,
            "outdoor_drybulb_c": 30.85,
            "outdoor_humidity_ratio_kg_kg": 0.0140408,
            "zone_humidity_ratio_kg_kg": 0.0106838
        },
        "13": {
            "compressor_Wh": 6188.547691714125,
            "condenser_fans_Wh": 616.6094492601887,
            "cop2": 3.0121582169761933,
            "entering_drybulb_c": 26.53,
            "entering_wetbulb_c": 18.8377,
            "evaporator_latent_Wh": 3682.11,
            "evaporator_sensible_Wh": 16816.1,
            "evaporator_total_Wh": 20498.21,
            "outdoor_drybulb_c": 30.85,
            "outdoor_humidity_ratio_kg_kg": 0.0123149,
            "zone_humidity_ratio_kg_kg": 0.0100874
        },
        "14": {
            "compressor_Wh": 6210.929264238972,
            "condenser_fans_Wh": 616.1242008351717,
            "cop2": 2.9638057038096233,
            "entering_drybulb_c": 26.5617,
            "entering_wetbulb_c": 18.5548,
            "evaporator_latent_Wh": 2950.56,
            "evaporator_sensible_Wh": 17283.5,
            "evaporator_total_Wh": 20234.06,
            "outdoor_drybulb_c": 31.4,
            "outdoor_humidity_ratio_kg_kg": 0.0115429,
            "zone_humidity_ratio_kg_kg": 0.00979867
        },
        "15": {
            "compressor_Wh": 7922.453413861123,
            "condenser_fans_Wh": 781.0015926724062,
            "cop2": 3.0662857428419326,
            "entering_drybulb_c": 26.7812,
            "entering_wetbulb_c": 18.5486,
            "evaporator_latent_Wh": 3804.88,
            "evaporator_sensible_Wh": 22882.4,
            "evaporator_total_Wh": 26687.280000000002,
            "outdoor_drybulb_c": 31.95,
            "outdoor_humidity_ratio_kg_kg": 0.0120686,
            "zone_humidity_ratio_kg_kg": 0.00957918
        },
        "16": {
            "compressor_Wh": 7964.822962002249,
            "condenser_fans_Wh": 781.0124071706153,
            "cop2": 3.0554748485423744,
            "entering_drybulb_c": 26.5632,
            "entering_wetbulb_c": 18.673,
            "evaporator_latent_Wh": 4437.98,
            "evaporator_sensible_Wh": 22284.7,
            "evaporator_total_Wh": 26722.68,
            "outdoor_drybulb_c": 32.2,
            "outdoor_humidity_ratio_kg_kg": 0.013324,
            "zone_humidity_ratio_kg_kg": 0.0096663
        },
        "17": {
            "compressor_Wh": 5420.77749724338,
            "condenser_fans_Wh": 529.4984807432263,
            "cop2": 2.895887529208445,
            "entering_drybulb_c": 26.198,
            "entering_wetbulb_c": 19.4032,
            "evaporator_latent_Wh": 4183.03,
            "evaporator_sensible_Wh": 13048.3,
            "evaporator_total_Wh": 17231.329999999998,
            "outdoor_drybulb_c": 31.95,
            "outdoor_humidity_ratio_kg_kg": 0.0145051,
            "zone_humidity_ratio_kg_kg": 0.0107704
        },
        "18": {
            "compressor_Wh": 5409.986829885746,
            "condenser_fans_Wh": 529.3784328935616,
            "cop2": 2.947432802239911,
            "entering_drybulb_c": 26.2263,
            "entering_wetbulb_c": 19.7724,
            "evaporator_latent_Wh": 4785.28,
            "evaporator_sensible_Wh": 12720.6,
            "evaporator_total_Wh": 17505.88,
            "outdoor_drybulb_c": 31.4,
            "outdoor_humidity_ratio_kg_kg": 0.0152343,
            "zone_humidity_ratio_kg_kg": 0.0111836
        },
        "19": {
            "compressor_Wh": 5260.034503167847,
            "condenser_fans_Wh": 529.2289456163835,
            "cop2": 3.05076632912759,
            "entering_drybulb_c": 25.7001,
            "entering_wetbulb_c": 19.5753,
            "evaporator_latent_Wh": 5170.89,
            "evaporator_sensible_Wh": 12490.8,
            "evaporator_total_Wh": 17661.69,
            "outdoor_drybulb_c": 29.7,
            "outdoor_humidity_ratio_kg_kg": 0.0151339,
            "zone_humidity_ratio_kg_kg": 0.0111308
        },
        "2": {
            "compressor_Wh": 2053.6705655900555,
            "condenser_fans_Wh": 256.5271442461906,
            "cop2": 3.513032657527513,
            "entering_drybulb_c": 23.3748,
            "entering_wetbulb_c": 16.9046,
            "evaporator_latent_Wh": 1914.24,
            "evaporator_sensible_Wh": 6201.56,
            "evaporator_total_Wh": 8115.8,
            "outdoor_drybulb_c": 18.05,
            "outdoor_humidity_ratio_kg_kg": 0.0112551,
            "zone_humidity_ratio_kg_kg": 0.00901382
        },
        "20": {
            "compressor_Wh": 4880.342868872915,
            "condenser_fans_Wh": 506.2206601573554,
            "cop2": 3.1541092773593693,
            "entering_drybulb_c": 25.1673,
            "entering_wetbulb_c": 19.3718,
            "evaporator_latent_Wh": 5334.51,
            "evaporator_sensible_Wh": 11655.3,
            "evaporator_total_Wh": 16989.809999999998,
            "outdoor_drybulb_c": 27.75,
            "outdoor_humidity_ratio_kg_kg": 0.0157481,
            "zone_humidity_ratio_kg_kg": 0.0109912
        },
        "21": {
            "compressor_Wh": 3938.7143150582915,
            "condenser_fans_Wh": 409.08432189189836,
            "cop2": 3.1142058615432426,
            "entering_drybulb_c": 24.6544,
            "entering_wetbulb_c": 19.438,
            "evaporator_latent_Wh": 4657.75,
            "evaporator_sensible_Wh": 8882.19,
            "evaporator_total_Wh": 13539.94,
            "outdoor_drybulb_c": 27.2,
            "outdoor_humidity_ratio_kg_kg": 0.0168863,
            "zone_humidity_ratio_kg_kg": 0.0111403
        },
        "22": {
            "compressor_Wh": 3923.956305130047,
            "condenser_fans_Wh": 409.5325744846531,
            "cop2": 3.130166103300594,
            "entering_drybulb_c": 24.7445,
            "entering_wetbulb_c": 19.4846,
            "evaporator_latent_Wh": 4684.26,
            "evaporator_sensible_Wh": 8880.28,
            "evaporator_total_Wh": 13564.54,
            "outdoor_drybulb_c": 26.95,
            "outdoor_humidity_ratio_kg_kg": 0.016863,
            "zone_humidity_ratio_kg_kg": 0.0111766
        },
        "23": {
            "compressor_Wh": 4122.57158302604,
            "condenser_fans_Wh": 433.8551145022941,
            "cop2": 3.1891964832623403,
            "entering_drybulb_c": 24.6707,
            "entering_wetbulb_c": 19.4693,
            "evaporator_latent_Wh": 5081.99,
            "evaporator_sensible_Wh": 9449.35,
            "evaporator_total_Wh": 14531.34,
            "outdoor_drybulb_c": 26.4,
            "outdoor_humidity_ratio_kg_kg": 0.0168673,
            "zone_humidity_ratio_kg_kg": 0.0111764
        },
        "24": {
            "compressor_Wh": 3877.3844587743106,
            "condenser_fans_Wh": 409.5807941760079,
            "cop2": 3.193811750766405,
            "entering_drybulb_c": 24.7257,
            "entering_wetbulb_c": 19.5725,
            "evaporator_latent_Wh": 4885.22,
            "evaporator_sensible_Wh": 8806.54,
            "evaporator_total_Wh": 13691.760000000002,
            "outdoor_drybulb_c": 26.1,
            "outdoor_humidity_ratio_kg_kg": 0.0171121,
            "zone_humidity_ratio_kg_kg": 0.0112749
        },
        "3": {
            "compressor_Wh": 2054.492252146153,
            "condenser_fans_Wh": 256.53561454728344,
            "cop2": 3.517002160440926,
            "entering_drybulb_c": 23.3833,
            "entering_wetbulb_c": 16.9418,
            "evaporator_latent_Wh": 1933.51,
            "evaporator_sensible_Wh": 6194.38,
            "evaporator_total_Wh": 8127.89,
            "outdoor_drybulb_c": 18.05,
            "outdoor_humidity_ratio_kg_kg": 0.0112551,
            "zone_humidity_ratio_kg_kg": 0.00906439
        },
        "4": {
            "compressor_Wh": 1830.0823980528924,
            "condenser_fans_Wh": 229.5857444786031,
            "cop2": 3.5074339651245694,
            "entering_drybulb_c": 23.3739,
            "entering_wetbulb_c": 16.8619,
            "evaporator_latent_Wh": 1675.6,
            "evaporator_sensible_Wh": 5548.55,
            "evaporator_total_Wh": 7224.15,
            "outdoor_drybulb_c": 17.8,
            "outdoor_humidity_ratio_kg_kg": 0.0110746,
            "zone_humidity_ratio_kg_kg": 0.00898639
        },
        "5": {
            "compressor_Wh": 2029.3425670209424,
            "condenser_fans_Wh": 256.3940494070413,
            "cop2": 3.5458372332792165,
            "entering_drybulb_c": 23.3503,
            "entering_wetbulb_c": 16.6966,
            "evaporator_latent_Wh": 1785.95,
            "evaporator_sensible_Wh": 6318.9,
            "evaporator_total_Wh": 8104.849999999999,
            "outdoor_drybulb_c": 17.5,
            "outdoor_humidity_ratio_kg_kg": 0.0106103,
            "zone_humidity_ratio_kg_kg": 0.00884053
        },
        "6": {
            "compressor_Wh": 1839.4316687849705,
            "condenser_fans_Wh": 229.55972704064635,
            "cop2": 3.44654405735432,
            "entering_drybulb_c": 23.4171,
            "entering_wetbulb_c": 16.5734,
            "evaporator_latent_Wh": 1444.63,
            "evaporator_sensible_Wh": 5686.24,
            "evaporator_total_Wh": 7130.87,
            "outdoor_drybulb_c": 18.3,
            "outdoor_humidity_ratio_kg_kg": 0.0105682,
            "zone_humidity_ratio_kg_kg": 0.00865776
        },
        "7": {
            "compressor_Wh": 2667.2443936627674,
            "condenser_fans_Wh": 308.54463343275864,
            "cop2": 3.2634638785124657,
            "entering_drybulb_c": 24.0395,
            "entering_wetbulb_c": 17.3192,
            "evaporator_latent_Wh": 2114.5,
            "evaporator_sensible_Wh": 7596.88,
            "evaporator_total_Wh": 9711.380000000001,
            "outdoor_drybulb_c": 22.2,
            "outdoor_humidity_ratio_kg_kg": 0.0120713,
            "zone_humidity_ratio_kg_kg": 0.00915306
        },
        "8": {
            "compressor_Wh": 3552.7184949106027,
            "condenser_fans_Wh": 384.04551577745127,
            "cop2": 3.079003457431394,
            "entering_drybulb_c": 24.5724,
            "entering_wetbulb_c": 17.7945,
            "evaporator_latent_Wh": 2563.08,
            "evaporator_sensible_Wh": 9558.23,
            "evaporator_total_Wh": 12121.31,
            "outdoor_drybulb_c": 26.1,
            "outdoor_humidity_ratio_kg_kg": 0.0121731,
            "zone_humidity_ratio_kg_kg": 0.00953028
        },
        "9": {
            "compressor_Wh": 4364.775849516406,
            "condenser_fans_Wh": 458.1014360469553,
            "cop2": 3.018036565759262,
            "entering_drybulb_c": 25.0937,
            "entering_wetbulb_c": 17.973,
            "evaporator_latent_Wh": 2797.72,
            "evaporator_sensible_Wh": 11757.9,
            "evaporator_total_Wh": 14555.619999999999,
            "outdoor_drybulb_c": 28.05,
            "outdoor_humidity_ratio_kg_kg": 0.011538,
            "zone_humidity_ratio_kg_kg": 0.00967274
        }
    }
}