# Table B16.6-2. Total Furnace Input (GJ)
| Case                       | ESP-r/HOT3000 | EnergyPlus |     |   Min |   Max |  Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:-------------------------- | -------------:| ----------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| ---------------------------:| 
| HE100 100% eff.            |         77.74 |      77.71 |     | 77.71 | 77.74 |       |      0.0 |     |    78.42 |                       77.71 | 
| HE110 80% eff.             |         96.92 |      97.22 |     | 96.92 | 97.22 |       |      0.3 |     |    98.02 |                       97.22 | 
| HE120 80% eff., PLR=0.4    |         38.41 |      38.27 |     | 38.27 | 38.41 |       |      0.4 |     |    38.56 |                       38.27 | 
| HE130 No Load              |          0.00 |       0.00 |     |  0.00 |  0.00 |       |      0.0 |     |     0.14 |                        0.00 | 
| HE140 Periodic PLR         |         39.00 |      39.00 |     | 39.00 | 39.00 |       |      0.0 |     |    38.76 |                       39.00 | 
| HE150 Continuous Circ. Fan |         37.23 |      36.94 |     | 36.94 | 37.23 |       |      0.8 |     |    36.82 |                       37.02 | 
| HE160 Cycling Circ. Fan    |         38.12 |      38.12 |     | 38.12 | 38.12 |       |      0.0 |     |    37.96 |                       38.09 | 
| HE170 Draft Fan            |         37.23 |      36.94 |     | 36.94 | 37.23 |       |      0.8 |     |    36.82 |                       37.02 | 
|                            | 
| HE210 Realistic Weather    |         50.53 |      52.01 |     | 50.53 | 52.01 | 51.27 |      2.9 |     |    52.37 |                             | 
| HE220 Setback Thermostat   |         47.87 |      49.35 |     | 47.87 | 49.35 | 48.61 |      3.0 |     |    49.47 |                             | 
| HE230 Undersized Furnace   |         41.37 |      42.55 |     | 41.37 | 42.55 | 41.96 |      2.8 |     |    43.22 |                             | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


