# Table B16.6-3. Fuel Consumption (m3/2)
| Case                       | ESP-r/HOT3000 | EnergyPlus |     |      Min |      Max |     Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:-------------------------- | -------------:| ----------:| ---:| --------:| --------:| --------:| --------:| ---:| --------:| ---------------------------:| 
| HE100 100% eff.            |      0.000263 |   0.000263 |     | 0.000263 | 0.000263 |          |      0.0 |     | 0.000265 |                    0.000263 | 
| HE110 80% eff.             |      0.000328 |   0.000329 |     | 0.000328 | 0.000329 |          |      0.3 |     | 0.000332 |                    0.000329 | 
| HE120 80% eff., PLR=0.4    |      0.000130 |   0.000130 |     | 0.000130 | 0.000130 |          |      0.4 |     | 0.000131 |                    0.000130 | 
| HE130 No Load              |      0.000000 |   0.000000 |     | 0.000000 | 0.000000 |          |        - |     | 0.000000 |                    0.000000 | 
| HE140 Periodic PLR         |      0.000132 |   0.000132 |     | 0.000132 | 0.000132 |          |      0.0 |     | 0.000131 |                    0.000132 | 
| HE150 Continuous Circ. Fan |      0.000126 |   0.000125 |     | 0.000125 | 0.000126 |          |      0.8 |     | 0.000125 |                    0.000125 | 
| HE160 Cycling Circ. Fan    |      0.000129 |   0.000129 |     | 0.000129 | 0.000129 |          |      0.0 |     | 0.000129 |                    0.000129 | 
| HE170 Draft Fan            |      0.000126 |   0.000125 |     | 0.000125 | 0.000126 |          |      0.8 |     | 0.000125 |                    0.000125 | 
|                            | 
| HE210 Realistic Weather    |      0.000171 |   0.000176 |     | 0.000171 | 0.000176 | 0.000173 |      2.9 |     | 0.000177 |                             | 
| HE220 Setback Thermostat   |      0.000162 |   0.000167 |     | 0.000162 | 0.000167 | 0.000164 |      3.0 |     | 0.000167 |                             | 
| HE230 Undersized Furnace   |      0.000140 |   0.000144 |     | 0.000140 | 0.000144 | 0.000142 |      2.8 |     | 0.000146 |                             | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


