# Table B16.6-6. Maximum Zone Temperature (C)
| Case                     | ESP-r/HOT3000 | EnergyPlus |     |   Min |   Max |  Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:------------------------ | -------------:| ----------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| ---------------------------:| 
| HE210 Realistic Weather  |         21.45 |      20.00 |     | 20.00 | 21.45 | 20.73 |      7.0 |     |    20.06 |                             | 
| HE220 Setback Thermostat |         22.70 |      20.00 |     | 20.00 | 22.70 | 21.35 |     12.6 |     |    20.11 |                             | 
| HE230 Undersized Furnace |         20.14 |      20.00 |     | 20.00 | 20.14 | 20.07 |      0.7 |     |    20.06 |                             | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


