# Table B16.6-1. Total Furnace Load (GJ)
| Case                       | ESP-r/HOT3000 | EnergyPlus |     |   Min |   Max |  Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:-------------------------- | -------------:| ----------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| ---------------------------:| 
| HE100 100% eff.            |         77.94 |      77.75 |     | 77.75 | 77.94 |       |      0.2 |     |    77.75 |                       77.74 | 
| HE110 80% eff.             |         77.94 |      77.75 |     | 77.75 | 77.94 |       |      0.2 |     |    77.75 |                       77.74 | 
| HE120 80% eff., PLR=0.4    |         31.25 |      31.10 |     | 31.10 | 31.25 |       |      0.5 |     |    31.13 |                       31.10 | 
| HE130 No Load              |          0.00 |       0.00 |     |  0.00 |  0.00 |       |      0.0 |     |     0.15 |                        0.00 | 
| HE140 Periodic PLR         |         31.26 |      31.10 |     | 31.10 | 31.26 |       |      0.5 |     |    31.12 |                       31.10 | 
| HE150 Continuous Circ. Fan |         29.88 |      29.59 |     | 29.59 | 29.88 |       |      1.0 |     |    29.57 |                       29.65 | 
| HE160 Cycling Circ. Fan    |         31.26 |      30.46 |     | 30.46 | 31.26 |       |      2.6 |     |    30.49 |                       31.10 | 
| HE170 Draft Fan            |         29.88 |      29.59 |     | 29.59 | 29.88 |       |      1.0 |     |    29.57 |                       29.65 | 
|                            | 
| HE210 Realistic Weather    |         41.36 |      42.04 |     | 41.36 | 42.04 | 41.70 |      1.6 |     |    42.06 |                             | 
| HE220 Setback Thermostat   |         39.41 |      39.87 |     | 39.41 | 39.87 | 39.64 |      1.2 |     |    39.76 |                             | 
| HE230 Undersized Furnace   |         34.32 |      34.59 |     | 34.32 | 34.59 | 34.45 |      0.8 |     |    34.37 |                             | 

$$ For HE1xx cases ABS[ (Max-Min) / (Analytics Solution)] and for HE2xx cases ABS[ (Max-Min) / (Mean of Example Simulation Results)]


