# Table B16.6-4. Fan Energy, both fans (kWh)
| Case                       | ESP-r/HOT3000 | EnergyPlus |     |   Min |   Max |  Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:-------------------------- | -------------:| ----------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| ---------------------------:| 
| HE150 Continuous Circ. Fan |         432.0 |      433.3 |     | 432.0 | 433.3 |       |      0.3 |     |    432.1 |                       432.0 | 
| HE160 Cycling Circ. Fan    |         170.2 |      172.2 |     | 170.2 | 172.2 |       |      1.2 |     |    172.4 |                       172.8 | 
| HE170 Draft Fan            |         473.4 |      473.1 |     | 473.1 | 473.4 |       |      0.1 |     |    473.1 |                       473.2 | 
|                            | 
| HE210 Realistic Weather    |         281.6 |      291.4 |     | 281.6 | 291.4 | 286.5 |      3.4 |     |    298.9 |                             | 
| HE220 Setback Thermostat   |         268.3 |      276.1 |     | 268.3 | 276.1 | 272.2 |      2.9 |     |    281.2 |                             | 
| HE230 Undersized Furnace   |         458.3 |      431.4 |     | 431.4 | 458.3 | 444.9 |      6.0 |     |    478.4 |                             | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


