# Table B16.6-7. Minimum Zone Temperature (C)
| Case                     | ESP-r/HOT3000 | EnergyPlus |     |   Min |   Max |  Mean | Dev % $$ |     | DOE-2.1E | Analytical/Quasi-Analytical | 
|:------------------------ | -------------:| ----------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| ---------------------------:| 
| HE210 Realistic Weather  |         20.00 |      20.00 |     | 20.00 | 20.00 | 20.00 |      0.0 |     |    19.89 |                             | 
| HE220 Setback Thermostat |         15.00 |      15.00 |     | 15.00 | 15.00 | 15.00 |      0.0 |     |    14.94 |                             | 
| HE230 Undersized Furnace |          1.45 |       4.48 |     |  1.45 |  4.48 |  2.97 |    102.2 |     |     3.22 |                             | 

$$ For HE1xx cases ABS[ (Max-Min) / (Analytics Solution)] and for HE2xx cases ABS[ (Max-Min) / (Mean of Example Simulation Results)]


