# Table B8-5a. Free-Float Temperature Output Maximum Annual Hourly Integrated Zone Temperature (C)
| Case                                          |  BSIMAC 9 |       CSE |      DeST | EnergyPlus |     ESP-r |    TRNSYS |     |  Min |  Max | Mean | Dev % $$ |     |    FakeIt | 
|:--------------------------------------------- | ---------:| ---------:| ---------:| ----------:| ---------:| ---------:| ---:| ----:| ----:| ----:| --------:| ---:| ---------:| 
| 600FF - Low Mass Building with South Windows  |      63.4 |      68.4 |      65.0 |       63.8 |      64.6 |      62.4 |     | 62.4 | 68.4 | 64.6 |      9.3 |     |      68.4 | 
| 900FF - High Mass Building with South Windows |      46.0 |      45.1 |      44.5 |       44.3 |      44.3 |      43.3 |     | 43.3 | 46.0 | 44.6 |      6.2 |     |      45.1 | 
| 650FF - Case 600FF with Night Ventilation     |      62.1 |      66.8 |      62.6 |       62.5 |      63.3 |      61.1 |     | 61.1 | 66.8 | 63.1 |      9.1 |     |      66.8 | 
| 950FF - Case 900FF with Night Ventilation     |      37.1 |      36.8 |      36.4 |       36.7 |      36.4 |      36.1 |     | 36.1 | 37.1 | 36.6 |      2.7 |     |      36.8 | 
| 680FF - Case 600FF with More Insulation       |      72.5 |      78.5 |      75.0 |       70.1 |      72.2 |      69.8 |     | 69.8 | 78.5 | 73.0 |     12.0 |     |      78.5 | 
| 980FF - Case 900FF with More Insulation       |      49.7 |      52.2 |      52.8 |       49.6 |      50.2 |      48.5 |     | 48.5 | 52.8 | 50.5 |      8.5 |     |      52.2 | 
| 960 - Sunspace                                |           |      48.9 |      53.2 |       49.9 |      49.5 |      48.1 |     | 48.1 | 53.2 | 49.9 |     10.2 |     |      48.9 | 
|                                               | 
| Time Stamps                                   | 
| Month                                         |    Day-Hr |    Day-Hr |    Day-Hr |     Day-Hr |    Day-Hr |    Day-Hr |     |      |      |      |          |     |    Day-Hr | 
| 600FF - Low Mass Building with South Windows  | Oct 18-17 |  Oct 1-16 | Oct 11-15 |  Oct 18-16 |  Oct 1-16 |  Oct 1-15 |     |      |      |      |          |     |  Oct 1-16 | 
| 900FF - High Mass Building with South Windows |  Oct 1-17 |  Sep 4-15 | Sep 11-15 |  Sep 12-15 | Sep 12-16 | Sep 12-15 |     |      |      |      |          |     |  Sep 4-15 | 
| 650FF - Case 600FF with Night Ventilation     | Oct 18-17 |  Oct 1-16 | Oct 11-15 |  Oct 18-16 |  Oct 1-16 |  Oct 1-15 |     |      |      |      |          |     |  Oct 1-16 | 
| 950FF - Case 900FF with Night Ventilation     |  Oct 1-17 | Sep 11-15 | Sep 11-15 |  Sep 11-16 |  Aug 5-16 | Sep 11-16 |     |      |      |      |          |     | Sep 11-15 | 
| 680FF - Case 600FF with More Insulation       | Jan 22-17 | Jan 22-16 | Oct 12-15 |  Jan 22-16 | Oct 12-16 | Jan 22-16 |     |      |      |      |          |     | Jan 22-16 | 
| 980FF - Case 900FF with More Insulation       |  Oct 1-17 | Sep 12-15 | Oct 21-14 |  Sep 12-16 | Sep 12-15 | Sep 12-15 |     |      |      |      |          |     | Sep 12-15 | 
| 960 - Sunspace                                |           |  Oct 2-16 | Oct 20-14 |  Oct 12-15 | Oct 12-15 | Oct 12-15 |     |      |      |      |          |     |  Oct 2-16 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


