# Table B8-7c. High Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeIt | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| ------:| 
| 900 - 600 Mass, Heat          |   -0.704 | -0.577 | -0.582 |     -0.517 | -0.595 | -0.580 |     | -0.704 | -0.517 | -0.593 |     31.6 |     | -0.577 | 
| 910 - 900 Heat, S.Shade       |    0.210 |  0.026 |  0.021 |      0.011 |  0.051 |  0.021 |     |  0.011 |  0.210 |  0.057 |    350.6 |     |  0.026 | 
| 920 - 900 Heat, E&W Orient.   |    0.344 |  0.069 |  0.060 |      0.083 |  0.073 |  0.086 |     |  0.060 |  0.344 |  0.119 |    238.5 |     |  0.069 | 
| 930 - 920 Heat, E&W Shade     |    0.073 |  0.025 |  0.036 |      0.015 |  0.059 |  0.036 |     |  0.015 |  0.073 |  0.041 |    143.7 |     |  0.025 | 
| 940 - 900 Heat, Htg. Setback  |    1.331 |  0.609 |  1.206 |      0.455 |  0.489 |  0.626 |     |  0.455 |  1.331 |  0.786 |    111.4 |     |  0.609 | 
| 960 - 900 Heat, Sunspace      |          | -0.311 | -0.368 |     -0.428 | -0.432 | -0.478 |     | -0.478 | -0.311 | -0.404 |     41.3 |     | -0.311 | 
| 980 - 900 Heat, > Ins. 20/27  |   -0.858 | -1.190 | -1.071 |     -1.150 | -1.160 | -1.186 |     | -1.190 | -0.858 | -1.102 |     30.1 |     | -1.190 | 
| 985 - 900 Heat, > 20/20 tstat |    0.203 |  0.009 |  0.005 |      0.008 |  0.009 |  0.007 |     |  0.005 |  0.203 |  0.040 |    493.6 |     |  0.009 | 
| 995 - 985 Heat, > Ins. 20/20  |   -1.043 | -1.083 | -0.996 |     -1.073 | -1.082 | -1.123 |     | -1.123 | -0.996 | -1.067 |     11.9 |     | -1.083 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


