# Table B8-4. Annual Hourly Integrated Peak Sensible Cooling Loads (kWh)
| Case                                               |  BSIMAC 9 |       CSE |      DeST | EnergyPlus |      ESP-r |    TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     |    FakeSim | 
|:-------------------------------------------------- | ---------:| ---------:| ---------:| ----------:| ----------:| ---------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| 600 Base Case, South Windows                       |     5.650 |     6.481 |     5.422 |      6.352 |      6.193 |     6.046 |     | 5.422 | 6.481 | 6.024 |     17.6 |     |      6.193 | 
| 610 S. Windows + Overhang                          |     5.466 |     6.432 |     5.331 |      6.135 |      5.934 |     5.868 |     | 5.331 | 6.432 | 5.861 |     18.8 |     |      5.934 | 
| 620 East & West Windows                            |     4.704 |     4.493 |     3.955 |      4.797 |      4.622 |     4.588 |     | 3.955 | 4.797 | 4.527 |     18.6 |     |      4.622 | 
| 630 E&W Windows + Overhang & Fins                  |     4.121 |     3.998 |     3.526 |      4.212 |      3.971 |     3.949 |     | 3.526 | 4.212 | 3.963 |     17.3 |     |      3.971 | 
| 640 Case 600 with Htg Temp. Setback                |     5.650 |     6.429 |     5.365 |      6.297 |      6.127 |     5.967 |     | 5.365 | 6.429 | 5.973 |     17.8 |     |      6.127 | 
| 650 Case 600 with Night Ventilation                |     5.648 |     6.290 |     5.045 |      6.138 |      5.961 |     5.797 |     | 5.045 | 6.290 | 5.813 |     21.4 |     |      5.961 | 
| 660 Low-E Windows                                  |     3.343 |     3.933 |     3.355 |      3.770 |      3.530 |     3.457 |     | 3.343 | 3.933 | 3.565 |     16.6 |     |      3.530 | 
| 670 Single-Pane Windows                            |     6.217 |     6.925 |     5.839 |      6.806 |      6.482 |     6.401 |     | 5.839 | 6.925 | 6.445 |     16.9 |     |      6.482 | 
| 680 Case 600 with Increased Insulation             |     5.761 |     7.051 |     5.861 |      6.770 |      6.676 |     6.557 |     | 5.761 | 7.051 | 6.446 |     20.0 |     |      6.676 | 
| 685 Case 600 with "20/20" Thermostat               |     6.318 |     7.159 |     6.071 |      7.107 |      6.934 |     6.867 |     | 6.071 | 7.159 | 6.743 |     16.1 |     |      6.934 | 
| 695 Case 685 with Increased Insulation             |     6.232 |     7.541 |     6.355 |      7.334 |      7.239 |     7.175 |     | 6.232 | 7.541 | 6.979 |     18.8 |     |      7.239 | 
|                                                    | 
| 900 South Windows                                  |     3.039 |     3.376 |     2.556 |      3.040 |      2.896 |     2.940 |     | 2.556 | 3.376 | 2.975 |     27.6 |     |      2.896 | 
| 910 S. Windows + Overhang                          |     2.493 |     2.722 |     2.103 |      2.222 |      2.212 |     2.081 |     | 2.081 | 2.722 | 2.306 |     27.8 |     |      2.212 | 
| 920 East & West Windows                            |     3.481 |     3.057 |     2.710 |      3.260 |      3.099 |     3.154 |     | 2.710 | 3.481 | 3.127 |     24.7 |     |      3.099 | 
| 930 E&W Windows + Overhang + Fins                  |     3.052 |     2.662 |     2.335 |      2.782 |      2.494 |     2.613 |     | 2.335 | 3.052 | 2.656 |     27.0 |     |      2.494 | 
| 940 Case 900 with Htg Temp. Setback                |     3.158 |     3.376 |     2.556 |      3.040 |      2.891 |     2.938 |     | 2.556 | 3.376 | 2.993 |     27.4 |     |      2.891 | 
| 950 Case 900 with Night Ventilation                |     2.366 |     2.364 |     2.054 |      2.388 |      2.202 |     2.236 |     | 2.054 | 2.388 | 2.268 |     14.7 |     |      2.202 | 
| 960 Sunspace                                       |           |     1.377 |     1.367 |      1.480 |      1.403 |     1.338 |     | 1.338 | 1.480 | 1.393 |     10.2 |     |      1.403 | 
| 980 Case 900 with Increased Insulation             |     3.384 |     3.668 |     2.930 |      3.450 |      3.341 |     3.313 |     | 2.930 | 3.668 | 3.348 |     22.0 |     |      3.341 | 
| 985 Case 900 with "20/20" Thermostat               |     3.977 |     4.225 |     3.208 |      3.915 |      3.736 |     3.885 |     | 3.208 | 4.225 | 3.824 |     26.6 |     |      3.736 | 
| 995 Case 985 with Increased Insulation             |     4.129 |     4.224 |     3.315 |      4.177 |      3.954 |     4.115 |     | 3.315 | 4.224 | 3.986 |     22.8 |     |      3.954 | 
|                                                    | 
| 195 Solid Conduction                               |     1.118 |     0.994 |     0.973 |      1.041 |      0.944 |     0.994 |     | 0.944 | 1.118 | 1.011 |     17.2 |     |      0.944 | 
| 200 Surface Convection (Int & Ext IR="off")        |     1.271 |     1.215 |     1.239 |      1.307 |      1.198 |     1.259 |     | 1.198 | 1.307 | 1.248 |      8.8 |     |      1.198 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |     1.193 |     0.946 |     0.937 |      1.084 |      0.877 |     0.884 |     | 0.877 | 1.193 | 0.987 |     32.0 |     |      0.877 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |     1.393 |     1.369 |     1.386 |      1.400 |      1.366 |     1.352 |     | 1.352 | 1.400 | 1.378 |      3.5 |     |      1.366 | 
| 220 In-Depth Base Case                             |     1.336 |     1.108 |     1.040 |      1.184 |      1.012 |     0.968 |     | 0.968 | 1.336 | 1.108 |     33.2 |     |      1.012 | 
| 230 Infiltration                                   |     1.994 |     1.728 |     1.734 |      1.841 |      1.701 |     1.694 |     | 1.694 | 1.994 | 1.782 |     16.9 |     |      1.701 | 
| 240 Internal Gains                                 |     1.534 |     1.295 |     1.218 |      1.366 |      1.192 |     1.150 |     | 1.150 | 1.534 | 1.292 |     29.7 |     |      1.192 | 
| 250 Exterior Shortwave Absoptance                  |     2.913 |     2.790 |     2.751 |      2.867 |      3.034 |     2.688 |     | 2.688 | 3.034 | 2.840 |     12.2 |     |      3.034 | 
| 270 South Solar Windows                            |           |     7.011 |     5.832 |      6.839 |      6.613 |     6.637 |     | 5.832 | 7.011 | 6.586 |     17.9 |     |      6.613 | 
| 280 Cavity Albedo                                  |           |     4.765 |     3.768 |      4.727 |      4.676 |     4.400 |     | 3.768 | 4.765 | 4.467 |     22.3 |     |      4.676 | 
| 290 South Shading                                  |           |     6.872 |     5.739 |      6.595 |      6.411 |     6.402 |     | 5.739 | 6.872 | 6.404 |     17.7 |     |      6.411 | 
| 300 East/West Window                               |           |     4.163 |     3.695 |      4.475 |      4.221 |     4.278 |     | 3.695 | 4.475 | 4.167 |     18.7 |     |      4.221 | 
| 310 East/West Shading                              |           |     3.796 |     3.252 |      3.970 |      3.618 |     3.701 |     | 3.252 | 3.970 | 3.667 |     19.6 |     |      3.618 | 
| 320 Thermostat                                     |           |     6.473 |     5.304 |      6.209 |      5.993 |     5.949 |     | 5.304 | 6.473 | 5.986 |     19.5 |     |      5.993 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |     0.547 |     0.357 |     0.308 |      0.377 |      0.294 |     0.265 |     | 0.265 | 0.547 | 0.358 |     78.7 |     |      0.294 | 
| 400 Low Mass High Cond. Wall Elements              |     0.798 |     0.494 |     0.457 |      0.607 |      0.456 |     0.372 |     | 0.372 | 0.798 | 0.531 |     80.3 |     |      0.456 | 
| 410 Low Mass Infiltration                          |     1.011 |     0.700 |     0.709 |      0.828 |      0.624 |     0.604 |     | 0.604 | 1.011 | 0.746 |     54.6 |     |      0.624 | 
| 420 Low Mass Internal Gains                        |     1.208 |     0.909 |     0.917 |      1.033 |      0.836 |     0.814 |     | 0.814 | 1.208 | 0.953 |     41.3 |     |      0.836 | 
| 430 Low Mass Ext. Shortwave Absoptance             |     2.167 |     1.840 |     1.840 |      1.929 |      1.874 |     1.704 |     | 1.704 | 2.167 | 1.892 |     24.5 |     |      1.874 | 
| 440 Low Mass Cavity Albedo                         |           |     4.666 |     3.766 |      4.686 |      4.679 |     4.308 |     | 3.766 | 4.686 | 4.421 |     20.8 |     |      4.679 | 
| 450 Constant Interior and Exterior Surf Coeffs     |     5.812 |     6.180 |     6.063 |      6.466 |      6.501 |     6.313 |     | 5.812 | 6.501 | 6.223 |     11.1 |     |      6.501 | 
| 460 Constant Interior Surface Coefficients         |     5.804 |     6.243 |     5.902 |      6.374 |      6.304 |     6.069 |     | 5.804 | 6.374 | 6.116 |      9.3 |     |      6.304 | 
| 470 Constant Exterior Surface Coefficients         |     5.695 |     6.388 |     5.570 |      6.444 |      6.407 |     6.320 |     | 5.570 | 6.444 | 6.137 |     14.2 |     |      6.407 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |     1.286 |     1.102 |     1.157 |      1.046 |      1.052 |     0.936 |     | 0.936 | 1.286 | 1.096 |     32.0 |     |      1.052 | 
| 810 HIgh Mass Cavity Albedo                        |           |     2.410 |     1.940 |      2.270 |      2.179 |     2.113 |     | 1.940 | 2.410 | 2.183 |     21.6 |     |      2.179 | 
|                                                    | 
| Time Stamps                                        | 
| Month                                              |    Day-Hr |    Day-Hr |    Day-Hr |     Day-Hr |     Day-Hr |    Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| 600 Base Case, South Windows                       | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 610 S. Windows + Overhang                          | Jan 22-15 |  Dec 1-14 | Jan 22-14 |   Dec 1-14 |  Jan 22-14 |  Dec 1-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 620 East & West Windows                            | Jun 26-18 | Jun 26-17 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 630 E&W Windows + Overhang & Fins                  | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 640 Case 600 with Htg Temp. Setback                | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 650 Case 600 with Night Ventilation                | Jan 22-15 |  Dec 1-14 | Oct 18-14 |  Oct 18-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 660 Low-E Windows                                  | Oct 18-15 |  Oct 1-13 | Oct 11-14 |  Oct 18-14 |   Oct 1-14 | Oct 18-14 |     |       |       |       |          |     |   Oct 1-14 | 
| 670 Single-Pane Windows                            | Oct 18-14 |  Oct 1-13 | Oct 10-13 |  Jan 22-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 680 Case 600 with Increased Insulation             | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 685 Case 600 with "20/20" Thermostat               | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 695 Case 685 with Increased Insulation             | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 900 South Windows                                  |  Oct 1-15 |  Oct 1-14 | Sep 11-14 |   Oct 1-14 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 910 S. Windows + Overhang                          | Oct 18-14 |  Oct 2-15 | Oct 12-14 |  Oct 18-15 |   Oct 2-15 | Oct 12-15 |     |       |       |       |          |     |   Oct 2-15 | 
| 920 East & West Windows                            | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 930 E&W Windows + Overhang + Fins                  | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 940 Case 900 with Htg Temp. Setback                |  Oct 1-15 |  Oct 1-14 | Sep 11-14 |   Oct 1-14 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 950 Case 900 with Night Ventilation                | Sep 10-15 |  Sep 4-15 | Sep 11-14 |  Sep 11-15 |  Sep 10-15 | Sep 11-15 |     |       |       |       |          |     |  Sep 10-15 | 
| 960 Sunspace                                       |           | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 980 Case 900 with Increased Insulation             | Oct 18-14 |  Oct 2-14 | Oct 18-14 |  Oct 18-15 |  Oct 12-15 | Oct 12-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 985 Case 900 with "20/20" Thermostat               | Oct 18-14 |  Oct 1-14 | Oct 11-14 |  Oct 18-15 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 995 Case 985 with Increased Insulation             | Jan 22-14 | Jan 22-15 | Jan 22-14 |  Jan 22-15 |  Jan 22-15 | Jan 22-15 |     |       |       |       |          |     |  Jan 22-15 | 
|                                                    | 
| 195 Solid Conduction                               | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 200 Surface Convection (Int & Ext IR="off")        | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") | Jun 26-17 | Jun 13-15 | Jun 26-16 |  Jun 26-17 |  Jun 14-14 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-14 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 220 In-Depth Base Case                             | Jun 26-18 | Jun 13-15 | Jun 26-16 |  Jun 26-18 |  Jun 14-15 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-15 | 
| 230 Infiltration                                   | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 240 Internal Gains                                 | Jun 26-18 | Jun 13-15 | Jun 26-16 |  Jun 26-18 |  Jun 14-15 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-15 | 
| 250 Exterior Shortwave Absoptance                  | Sep 12-14 | Sep 12-14 |  Sep 3-14 |  Sep 12-14 | Sept 12-14 | Sep 12-14 |     |       |       |       |          |     | Sept 12-14 | 
| 270 South Solar Windows                            |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 280 Cavity Albedo                                  |           | Jan 22-14 |  Dec 1-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 290 South Shading                                  |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 300 East/West Window                               |           | Jun 26-17 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 310 East/West Shading                              |           | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 320 Thermostat                                     |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      | Jun 26-18 | Jun 14-18 | Jun 14-16 |  Jun 26-19 |   Aug 5-18 | Jun 14-18 |     |       |       |       |          |     |   Aug 5-18 | 
| 400 Low Mass High Cond. Wall Elements              | Jun 26-18 | Jun 14-15 | Jun 26-17 |  Jun 26-18 |   Aug 5-17 | Jun 14-17 |     |       |       |       |          |     |   Aug 5-17 | 
| 410 Low Mass Infiltration                          | Jun 26-17 | Jun 26-18 | Jun 26-16 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 420 Low Mass Internal Gains                        | Jun 26-17 | Jun 26-18 | Jun 26-16 |  Jun 26-18 |  Jun 26-17 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-17 | 
| 430 Low Mass Ext. Shortwave Absoptance             | Jun 26-16 | Jun 26-15 | Jun 26-15 |  Jun 26-16 |  Jul 17-14 | Jun 26-15 |     |       |       |       |          |     |  Jul 17-14 | 
| 440 Low Mass Cavity Albedo                         |           |  Oct 1-13 | Oct 11-13 |  Oct 18-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 450 Constant Interior and Exterior Surf Coeffs     | Jan 22-15 | Jan 22-14 | Jan 22-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 460 Constant Interior Surface Coefficients         | Jan 22-15 | Jan 22-14 | Jan 22-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 470 Constant Exterior Surface Coefficients         | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              | Jun 26-16 |  Aug 5-15 |  Aug 5-14 |  Jun 26-16 |   Aug 5-15 |  Aug 5-15 |     |       |       |       |          |     |   Aug 5-15 | 
| 810 HIgh Mass Cavity Albedo                        |           |  Sep 4-15 | Sep 11-14 |  Sep 11-15 |   Sep 4-15 | Sep 11-15 |     |       |       |       |          |     |   Sep 4-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


