# Table B8-6c. Low Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case                         | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:---------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 610 - 600 Heat, S. Shade     |   -0.089 |  0.001 |  0.004 |     -0.013 |  0.005 |  0.001 |     | -0.089 |  0.005 | -0.015 |    616.7 |     |   0.005 | 
| 620 - 600 Heat, E&W Orient   |   -0.110 |  0.018 |  0.033 |      0.025 |  0.025 |  0.026 |     | -0.110 |  0.033 |  0.003 |   5355.3 |     |   0.025 | 
| 630 - 620 Heat, E&W Shade    |    0.107 |  0.002 |  0.004 |     -0.023 |  0.006 |  0.003 |     | -0.023 |  0.107 |  0.016 |    786.0 |     |   0.006 | 
| 640 - 600 Heat, Htg. Setback |    1.378 |  1.202 |  1.623 |      1.354 |  0.873 |  0.680 |     |  0.680 |  1.623 |  1.185 |     79.6 |     |   0.873 | 
| 660 - 600 Heat, Low-E Win.   |   -0.635 | -0.262 | -0.237 |     -0.373 | -0.382 | -0.404 |     | -0.635 | -0.237 | -0.382 |    104.1 |     |  -0.382 | 
| 670 - 600 Heat, 1-Pane Win.  |    0.867 |  0.635 |  0.777 |      0.649 |  0.764 |  0.862 |     |  0.635 |  0.867 |  0.759 |     30.5 |     |   0.764 | 
| 680 - 600 Heat, > Ins. 20/27 |   -1.129 | -1.243 | -1.224 |     -1.152 | -1.206 | -1.244 |     | -1.244 | -1.129 | -1.200 |      9.6 |     |  -1.206 | 
| 685 - 600 Heat, 20/20 tstat  |   -0.086 |  0.012 |  0.019 |      0.019 |  0.019 |  0.016 |     | -0.086 |  0.019 | -0.000 |  29982.6 |     |   0.019 | 
| 695 - 685 Heat, > Ins. 20/20 |   -1.031 | -1.237 | -1.199 |     -1.151 | -1.222 | -1.257 |     | -1.257 | -1.031 | -1.183 |     19.1 |     |  -1.222 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


