# Table B8-9c. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Peak Heating (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 400-395 Surf. Conv. & IR          |    0.611 |  0.682 |  0.778 |      0.740 |  0.698 |  0.717 |     |  0.611 |  0.778 |  0.704 |     23.7 |     |   0.698 | 
| 410-400 Infiltration              |    0.779 |  0.601 |  0.680 |      0.812 |  0.685 |  0.718 |     |  0.601 |  0.812 |  0.713 |     29.6 |     |   0.685 | 
| 420-410 Internal Gains            |   -0.200 | -0.184 | -0.178 |     -0.185 | -0.183 | -0.185 |     | -0.200 | -0.178 | -0.186 |     11.8 |     |  -0.183 | 
| 430-420 Ext Solar Abs.            |    0.162 | -0.002 | -0.005 |     -0.003 | -0.005 | -0.003 |     | -0.005 |  0.162 |  0.024 |    695.2 |     |  -0.005 | 
| 600-430 South Windows             |   -0.045 | -0.234 | -0.325 |     -0.112 | -0.057 | -0.050 |     | -0.325 | -0.045 | -0.137 |    204.3 |     |  -0.057 | 
| 440-600 Cavity Albedo             |          |  0.007 |  0.025 |      0.014 |  0.009 |  0.015 |     |  0.007 |  0.025 |  0.014 |    127.7 |     |   0.009 | 
| 450-600 Const Int&Ext Surf Coefs  |   -0.266 | -0.042 | -0.282 |     -0.105 | -0.186 | -0.322 |     | -0.322 | -0.042 | -0.200 |    139.6 |     |  -0.186 | 
| 460-600 Const Int Surf Coefs      |   -0.200 | -0.049 | -0.055 |     -0.113 | -0.127 | -0.199 |     | -0.200 | -0.049 | -0.124 |    122.0 |     |  -0.127 | 
| 460-450 Auto Ext Surf Heat Transf |    0.066 | -0.007 |  0.227 |     -0.009 |  0.059 |  0.122 |     | -0.009 |  0.227 |  0.076 |    308.4 |     |   0.059 | 
| 470-600 Const Ext Surf Coefs      |   -0.137 | -0.020 | -0.228 |      0.002 | -0.059 | -0.127 |     | -0.228 |  0.002 | -0.095 |    243.0 |     |  -0.059 | 
| 470-450 Auto Int Surf Heat Transf |    0.129 |  0.022 |  0.054 |      0.107 |  0.127 |  0.194 |     |  0.022 |  0.194 |  0.106 |    162.7 |     |   0.127 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


