# Table B8-14. Annual Transmitted Solar Radiation - Unshaded (kWh/m2)
| Case      | BSIMAC 9 | CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     | Min |  Max | Mean | Dev % $$ |     | FakeSim | 
|:--------- | --------:| ---:| ----:| ----------:| -----:| ------:| ---:| ---:| ----:| ----:| --------:| ---:| -------:| 
| 600 South |      820 | 826 |  805 |        804 |   814 |    823 |     | 804 |  826 |  815 |      2.6 |     |     814 | 
| 620 West  |      598 |     |  569 |        581 |   592 |    624 |     | 569 |  624 |  593 |      9.2 |     |     592 | 
| 660 South |      447 | 501 |  506 |        436 |   443 |    448 |     | 436 |  506 |  464 |     15.2 |     |     443 | 
| 670 South |     1037 | 988 |  994 |       1024 |  1028 |   1039 |     | 988 | 1039 | 1018 |      5.0 |     |    1028 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


