# Section 5-2A  

# Table B8-1. Annual Heating Loads (kWh)
| Case                                               | BSIMAC 9 |   CSE |   DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:-------------------------------------------------- | --------:| -----:| ------:| ----------:| -----:| ------:| ---:| -----:| ------:| ------:| --------:| ---:| -------:| 
| 600 Base Case, South Windows                       |    4.050 | 3.993 |  4.047 |      4.324 | 4.362 |  4.504 |     | 3.993 |  4.504 |  4.213 |     12.1 |     |   4.362 | 
| 610 S. Windows + Overhang                          |    4.163 | 4.066 |  4.144 |      4.375 | 4.527 |  4.592 |     | 4.066 |  4.592 |  4.311 |     12.2 |     |   4.527 | 
| 620 East & West Windows                            |    4.370 | 4.094 |  4.297 |      4.485 | 4.514 |  4.719 |     | 4.094 |  4.719 |  4.413 |     14.2 |     |   4.514 | 
| 630 E&W Windows + Overhang & Fins                  |    4.923 | 4.356 |  4.677 |      4.784 | 5.051 |  5.139 |     | 4.356 |  5.139 |  4.821 |     16.2 |     |   5.051 | 
| 640 Case 600 with Htg Temp. Setback                |    2.682 | 2.403 |  2.619 |      2.662 | 2.654 |  2.653 |     | 2.403 |  2.682 |  2.612 |     10.7 |     |   2.654 | 
| 650 Case 600 with Night Ventilation                |    0.000 | 0.000 |  0.000 |      0.000 | 0.000 |  0.000 |     | 0.000 |  0.000 |  0.000 |        - |     |   0.000 | 
| 660 Low-E Windows                                  |    3.574 | 3.602 |  3.821 |      3.707 | 3.787 |  3.790 |     | 3.574 |  3.821 |  3.713 |      6.7 |     |   3.787 | 
| 670 Single-Pane Windows                            |    5.484 | 5.300 |  5.573 |      5.616 | 5.975 |  6.140 |     | 5.300 |  6.140 |  5.681 |     14.8 |     |   5.975 | 
| 680 Case 600 with Increased Insulation             |    2.219 | 1.786 |  1.732 |      2.180 | 2.132 |  2.286 |     | 1.732 |  2.286 |  2.056 |     27.0 |     |   2.132 | 
| 685 Case 600 with "20/20" Thermostat               |    4.532 | 4.574 |  4.646 |      4.877 | 4.904 |  5.042 |     | 4.532 |  5.042 |  4.763 |     10.7 |     |   4.904 | 
| 695 Case 685 with Increased Insulation             |    2.709 | 2.415 |  2.385 |      2.802 | 2.732 |  2.892 |     | 2.385 |  2.892 |  2.656 |     19.1 |     |   2.732 | 
|                                                    | 
| 900 South Windows                                  |    1.726 | 1.379 |  1.591 |      1.664 | 1.585 |  1.814 |     | 1.379 |  1.814 |  1.626 |     26.8 |     |   1.585 | 
| 910 S. Windows + Overhang                          |    2.163 | 1.648 |  1.860 |      1.956 | 2.067 |  2.132 |     | 1.648 |  2.163 |  1.971 |     26.1 |     |   2.067 | 
| 920 East & West Windows                            |    3.500 | 2.956 |  3.259 |      3.337 | 3.300 |  3.607 |     | 2.956 |  3.607 |  3.326 |     19.6 |     |   3.300 | 
| 930 E&W Windows + Overhang + Fins                  |    4.270 | 3.524 |  3.933 |      3.994 | 4.278 |  4.384 |     | 3.524 |  4.384 |  4.064 |     21.2 |     |   4.278 | 
| 940 Case 900 with Htg Temp. Setback                |    1.389 | 0.863 |  1.149 |      1.067 | 1.015 |  1.169 |     | 0.863 |  1.389 |  1.109 |     47.4 |     |   1.015 | 
| 950 Case 900 with Night Ventilation                |    0.000 | 0.000 |  0.000 |      0.000 | 0.000 |  0.000 |     | 0.000 |  0.000 |  0.000 |        - |     |   0.000 | 
| 960 Sunspace                                       |          | 2.522 |  2.771 |      2.689 | 2.624 |  2.860 |     | 2.522 |  2.860 |  2.693 |     12.5 |     |   2.624 | 
| 980 Case 900 with Increased Insulation             |    0.720 | 0.246 |  0.266 |      0.411 | 0.351 |  0.450 |     | 0.246 |  0.720 |  0.407 |    116.4 |     |   0.351 | 
| 985 Case 900 with "20/20" Thermostat               |    2.801 | 2.120 |  2.279 |      2.369 | 2.283 |  2.536 |     | 2.120 |  2.801 |  2.398 |     28.4 |     |   2.283 | 
| 995 Case 985 with Increased Insulation             |    1.330 | 0.755 |  0.770 |      1.006 | 0.905 |  1.077 |     | 0.755 |  1.330 |  0.974 |     59.0 |     |   0.905 | 
|                                                    | 
| 195 Solid Conduction                               |    4.217 | 3.990 |  4.157 |      4.070 | 3.951 |  4.094 |     | 3.951 |  4.217 |  4.080 |      6.5 |     |   3.951 | 
| 200 Surface Convection (Int & Ext IR="off")        |    5.041 | 4.813 |  5.226 |      5.105 | 4.920 |  5.143 |     | 4.813 |  5.226 |  5.042 |      8.2 |     |   4.920 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |    5.627 | 5.966 |  6.531 |      6.047 | 6.317 |  6.429 |     | 5.627 |  6.531 |  6.153 |     14.7 |     |   6.317 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |    5.652 | 5.307 |  5.697 |      5.405 | 5.181 |  5.443 |     | 5.181 |  5.697 |  5.448 |      9.5 |     |   5.181 | 
| 220 In-Depth Base Case                             |    6.377 | 6.666 |  7.178 |      6.455 | 6.726 |  6.868 |     | 6.377 |  7.178 |  6.712 |     11.9 |     |   6.726 | 
| 230 Infiltration                                   |    9.851 | 9.812 | 10.417 |      9.930 | 9.938 | 10.234 |     | 9.812 | 10.417 | 10.031 |      6.0 |     |   9.938 | 
| 240 Internal Gains                                 |    5.116 | 5.443 |  5.944 |      5.279 | 5.539 |  5.657 |     | 5.116 |  5.944 |  5.496 |     15.1 |     |   5.539 | 
| 250 Exterior Shortwave Absoptance                  |    4.733 | 5.044 |  5.373 |      4.899 | 4.935 |  5.105 |     | 4.733 |  5.373 |  5.015 |     12.8 |     |   4.935 | 
| 270 South Solar Windows                            |          | 4.346 |  4.273 |      4.385 | 4.576 |  4.631 |     | 4.273 |  4.631 |  4.442 |      8.1 |     |   4.576 | 
| 280 Cavity Albedo                                  |          | 4.525 |  4.619 |      4.570 | 4.738 |  4.870 |     | 4.525 |  4.870 |  4.664 |      7.4 |     |   4.738 | 
| 290 South Shading                                  |          | 4.424 |  4.381 |      4.424 | 4.745 |  4.725 |     | 4.381 |  4.745 |  4.540 |      8.0 |     |   4.745 | 
| 300 East/West Window                               |          | 4.318 |  4.460 |      4.425 | 4.668 |  4.726 |     | 4.318 |  4.726 |  4.519 |      9.0 |     |   4.668 | 
| 310 East/West Shading                              |          | 4.580 |  4.846 |      4.691 | 5.240 |  5.163 |     | 4.580 |  5.240 |  4.904 |     13.4 |     |   5.240 | 
| 320 Thermostat                                     |          | 3.677 |  3.599 |      3.771 | 3.970 |  4.031 |     | 3.599 |  4.031 |  3.810 |     11.3 |     |   3.970 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |    4.565 | 4.855 |  5.145 |      4.641 | 4.866 |  4.908 |     | 4.565 |  5.145 |  4.830 |     12.0 |     |   4.866 | 
| 400 Low Mass High Cond. Wall Elements              |    5.906 | 6.536 |  7.047 |      6.348 | 6.610 |  6.769 |     | 5.906 |  7.047 |  6.536 |     17.5 |     |   6.610 | 
| 410 Low Mass Infiltration                          |    7.630 | 8.045 |  8.661 |      8.080 | 8.212 |  8.445 |     | 7.630 |  8.661 |  8.179 |     12.6 |     |   8.212 | 
| 420 Low Mass Internal Gains                        |    6.399 | 6.834 |  7.433 |      6.906 | 7.027 |  7.236 |     | 6.399 |  7.433 |  6.973 |     14.8 |     |   7.027 | 
| 430 Low Mass Ext. Shortwave Absoptance             |    5.171 | 5.454 |  5.954 |      5.620 | 5.545 |  5.851 |     | 5.171 |  5.954 |  5.599 |     14.0 |     |   5.545 | 
| 440 Low Mass Cavity Albedo                         |          | 4.156 |  4.330 |      4.500 | 4.504 |  4.721 |     | 4.156 |  4.721 |  4.442 |     12.7 |     |   4.504 | 
| 450 Constant Interior and Exterior Surf Coeffs     |    3.743 | 3.990 |  3.375 |      3.962 | 3.850 |  3.871 |     | 3.375 |  3.990 |  3.799 |     16.2 |     |   3.850 | 
| 460 Constant Interior Surface Coefficients         |    3.828 | 4.056 |  3.873 |      4.194 | 4.263 |  4.290 |     | 3.828 |  4.290 |  4.084 |     11.3 |     |   4.263 | 
| 470 Constant Exterior Surface Coefficients         |    4.042 | 3.899 |  3.540 |      4.094 | 3.960 |  4.075 |     | 3.540 |  4.094 |  3.935 |     14.1 |     |   3.960 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |    5.141 | 4.906 |  5.403 |      5.116 | 4.980 |  5.369 |     | 4.906 |  5.403 |  5.152 |      9.7 |     |   4.980 | 
| 810 HIgh Mass Cavity Albedo                        |          | 2.038 |  2.454 |      2.342 | 2.185 |  2.610 |     | 2.038 |  2.610 |  2.326 |     24.6 |     |   2.185 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-2. Annual Sensible Cooling Loads (kWh)
| Case                                               | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:-------------------------------------------------- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| 600 Base Case, South Windows                       |    5.822 | 5.913 | 5.432 |      6.027 | 6.162 |  5.780 |     | 5.432 | 6.162 | 5.856 |     12.5 |     |   6.162 | 
| 610 S. Windows + Overhang                          |    4.299 | 4.382 | 4.173 |      4.333 | 4.232 |  4.117 |     | 4.117 | 4.382 | 4.256 |      6.2 |     |   4.232 | 
| 620 East & West Windows                            |    4.404 | 4.079 | 3.909 |      4.060 | 4.246 |  3.841 |     | 3.841 | 4.404 | 4.090 |     13.8 |     |   4.246 | 
| 630 E&W Windows + Overhang & Fins                  |    3.074 | 3.020 | 2.787 |      2.836 | 2.595 |  2.573 |     | 2.573 | 3.074 | 2.814 |     17.8 |     |   2.595 | 
| 640 Case 600 with Htg Temp. Setback                |    5.804 | 5.644 | 5.237 |      5.763 | 5.893 |  5.477 |     | 5.237 | 5.893 | 5.636 |     11.6 |     |   5.893 | 
| 650 Case 600 with Night Ventilation                |    4.629 | 4.654 | 4.186 |      4.817 | 4.945 |  4.632 |     | 4.186 | 4.945 | 4.644 |     16.3 |     |   4.945 | 
| 660 Low-E Windows                                  |    3.014 | 3.340 | 3.260 |      3.232 | 3.219 |  2.966 |     | 2.966 | 3.340 | 3.172 |     11.8 |     |   3.219 | 
| 670 Single-Pane Windows                            |    6.539 | 6.578 | 5.954 |      6.623 | 6.520 |  6.198 |     | 5.954 | 6.623 | 6.402 |     10.4 |     |   6.520 | 
| 680 Case 600 with Increased Insulation             |    5.938 | 6.430 | 5.932 |      6.444 | 6.529 |  6.310 |     | 5.932 | 6.529 | 6.264 |      9.5 |     |   6.529 | 
| 685 Case 600 with "20/20" Thermostat               |    9.130 | 8.859 | 8.238 |      9.119 | 9.121 |  8.851 |     | 8.238 | 9.130 | 8.886 |     10.0 |     |   9.121 | 
| 695 Case 685 with Increased Insulation             |    8.755 | 8.974 | 8.386 |      9.172 | 9.149 |  9.039 |     | 8.386 | 9.172 | 8.912 |      8.8 |     |   9.149 | 
|                                                    | 
| 900 South Windows                                  |    2.714 | 2.464 | 2.383 |      2.489 | 2.488 |  2.267 |     | 2.267 | 2.714 | 2.467 |     18.1 |     |   2.488 | 
| 910 S. Windows + Overhang                          |    1.484 | 1.415 | 1.490 |      1.383 | 1.283 |  1.191 |     | 1.191 | 1.490 | 1.374 |     21.8 |     |   1.283 | 
| 920 East & West Windows                            |    3.128 | 2.789 | 2.706 |      2.731 | 2.814 |  2.549 |     | 2.549 | 3.128 | 2.786 |     20.8 |     |   2.814 | 
| 930 E&W Windows + Overhang + Fins                  |    2.161 | 2.075 | 1.908 |      1.919 | 1.654 |  1.672 |     | 1.654 | 2.161 | 1.898 |     26.7 |     |   1.654 | 
| 940 Case 900 with Htg Temp. Setback                |    2.613 | 2.397 | 2.343 |      2.424 | 2.428 |  2.203 |     | 2.203 | 2.613 | 2.401 |     17.1 |     |   2.428 | 
| 950 Case 900 with Night Ventilation                |    0.586 | 0.598 | 0.618 |      0.707 | 0.656 |  0.642 |     | 0.586 | 0.707 | 0.634 |     19.1 |     |   0.656 | 
| 960 Sunspace                                       |          | 0.926 | 0.909 |      0.907 | 0.950 |  0.789 |     | 0.789 | 0.950 | 0.896 |     17.9 |     |   0.950 | 
| 980 Case 900 with Increased Insulation             |    3.501 | 3.995 | 3.758 |      3.712 | 3.775 |  3.519 |     | 3.501 | 3.995 | 3.710 |     13.3 |     |   3.775 | 
| 985 Case 900 with "20/20" Thermostat               |    7.273 | 6.234 | 5.880 |      6.359 | 6.249 |  6.113 |     | 5.880 | 7.273 | 6.351 |     21.9 |     |   6.249 | 
| 995 Case 985 with Increased Insulation             |    7.482 | 7.202 | 6.771 |      7.203 | 7.149 |  7.064 |     | 6.771 | 7.482 | 7.145 |     10.0 |     |   7.149 | 
|                                                    | 
| 195 Solid Conduction                               |    0.712 | 0.606 | 0.628 |      0.612 | 0.611 |  0.592 |     | 0.592 | 0.712 | 0.627 |     19.2 |     |   0.611 | 
| 200 Surface Convection (Int & Ext IR="off")        |    0.839 | 0.800 | 0.835 |      0.814 | 0.800 |  0.788 |     | 0.788 | 0.839 | 0.813 |      6.2 |     |   0.800 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |    0.688 | 0.503 | 0.496 |      0.560 | 0.518 |  0.459 |     | 0.459 | 0.688 | 0.537 |     42.6 |     |   0.518 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |    0.952 | 0.946 | 0.922 |      0.877 | 0.895 |  0.850 |     | 0.850 | 0.952 | 0.907 |     11.2 |     |   0.895 | 
| 220 In-Depth Base Case                             |    0.803 | 0.611 | 0.550 |      0.610 | 0.576 |  0.498 |     | 0.498 | 0.803 | 0.608 |     50.2 |     |   0.576 | 
| 230 Infiltration                                   |    1.184 | 0.991 | 0.929 |      0.991 | 0.955 |  0.897 |     | 0.897 | 1.184 | 0.991 |     29.0 |     |   0.955 | 
| 240 Internal Gains                                 |    1.287 | 0.982 | 0.876 |      0.979 | 0.922 |  0.834 |     | 0.834 | 1.287 | 0.980 |     46.2 |     |   0.922 | 
| 250 Exterior Shortwave Absoptance                  |    3.612 | 3.429 | 3.471 |      3.182 | 3.467 |  2.904 |     | 2.904 | 3.612 | 3.344 |     21.2 |     |   3.467 | 
| 270 South Solar Windows                            |          | 7.271 | 6.698 |      7.522 | 7.309 |  7.288 |     | 6.698 | 7.522 | 7.217 |     11.4 |     |   7.309 | 
| 280 Cavity Albedo                                  |          | 4.996 | 4.215 |      5.183 | 5.206 |  4.808 |     | 4.215 | 5.206 | 4.882 |     20.3 |     |   5.206 | 
| 290 South Shading                                  |          | 5.610 | 5.310 |      5.743 | 5.321 |  5.461 |     | 5.310 | 5.743 | 5.489 |      7.9 |     |   5.321 | 
| 300 East/West Window                               |          | 5.055 | 4.805 |      5.152 | 5.038 |  4.913 |     | 4.805 | 5.152 | 4.993 |      7.0 |     |   5.038 | 
| 310 East/West Shading                              |          | 3.752 | 3.402 |      3.669 | 3.128 |  3.324 |     | 3.128 | 3.752 | 3.455 |     18.1 |     |   3.128 | 
| 320 Thermostat                                     |          | 4.859 | 4.420 |      4.986 | 4.913 |  4.788 |     | 4.420 | 4.986 | 4.793 |     11.8 |     |   4.913 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |    0.021 | 0.008 | 0.006 |      0.010 | 0.005 |  0.004 |     | 0.004 | 0.021 | 0.009 |    193.7 |     |   0.005 | 
| 400 Low Mass High Cond. Wall Elements              |    0.063 | 0.023 | 0.017 |      0.031 | 0.024 |  0.013 |     | 0.013 | 0.063 | 0.028 |    176.6 |     |   0.024 | 
| 410 Low Mass Infiltration                          |    0.096 | 0.048 | 0.041 |      0.057 | 0.052 |  0.035 |     | 0.035 | 0.096 | 0.055 |    110.6 |     |   0.052 | 
| 420 Low Mass Internal Gains                        |    0.228 | 0.141 | 0.119 |      0.153 | 0.142 |  0.109 |     | 0.109 | 0.228 | 0.149 |     79.8 |     |   0.142 | 
| 430 Low Mass Ext. Shortwave Absoptance             |    1.084 | 0.906 | 0.944 |      0.856 | 0.953 |  0.739 |     | 0.739 | 1.084 | 0.914 |     37.8 |     |   0.953 | 
| 440 Low Mass Cavity Albedo                         |          | 3.985 | 3.458 |      4.085 | 4.414 |  3.741 |     | 3.458 | 4.414 | 3.937 |     24.3 |     |   4.414 | 
| 450 Constant Interior and Exterior Surf Coeffs     |    6.172 | 5.689 | 6.161 |      6.507 | 6.613 |  6.531 |     | 5.689 | 6.613 | 6.279 |     14.7 |     |   6.613 | 
| 460 Constant Interior Surface Coefficients         |    6.260 | 5.940 | 5.929 |      6.475 | 6.729 |  6.243 |     | 5.929 | 6.729 | 6.263 |     12.8 |     |   6.729 | 
| 470 Constant Exterior Surface Coefficients         |    5.987 | 5.644 | 5.649 |      6.029 | 6.005 |  6.056 |     | 5.644 | 6.056 | 5.895 |      7.0 |     |   6.005 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |    0.473 | 0.380 | 0.362 |      0.374 | 0.391 |  0.282 |     | 0.282 | 0.473 | 0.377 |     50.6 |     |   0.391 | 
| 810 HIgh Mass Cavity Albedo                        |          | 1.481 | 1.357 |      1.508 | 1.606 |  1.295 |     | 1.295 | 1.606 | 1.449 |     21.5 |     |   1.606 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-3. Annual Hourly Integrated Peak Heating Loads (kWh)
| Case                                               |  BSIMAC 9 |      CSE |     DeST | EnergyPlus |     ESP-r |   TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     |   FakeSim | 
|:-------------------------------------------------- | ---------:| --------:| --------:| ----------:| ---------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------:| 
| 600 Base Case, South Windows                       |     3.255 |    3.020 |    3.035 |      3.204 |     3.228 |    3.359 |     | 3.020 | 3.359 | 3.184 |     10.6 |     |     3.228 | 
| 610 S. Windows + Overhang                          |     3.166 |    3.021 |    3.039 |      3.192 |     3.233 |    3.360 |     | 3.021 | 3.360 | 3.168 |     10.7 |     |     3.233 | 
| 620 East & West Windows                            |     3.145 |    3.038 |    3.068 |      3.229 |     3.253 |    3.385 |     | 3.038 | 3.385 | 3.186 |     10.9 |     |     3.253 | 
| 630 E&W Windows + Overhang & Fins                  |     3.252 |    3.039 |    3.072 |      3.207 |     3.259 |    3.388 |     | 3.039 | 3.388 | 3.203 |     10.9 |     |     3.259 | 
| 640 Case 600 with Htg Temp. Setback                |     4.633 |    4.222 |    4.658 |      4.559 |     4.101 |    4.039 |     | 4.039 | 4.658 | 4.369 |     14.2 |     |     4.101 | 
| 650 Case 600 with Night Ventilation                |     0.000 |    0.000 |    0.000 |      0.000 |     0.000 |    0.000 |     | 0.000 | 0.000 | 0.000 |        - |     |     0.000 | 
| 660 Low-E Windows                                  |     2.620 |    2.758 |    2.798 |      2.831 |     2.846 |    2.955 |     | 2.620 | 2.955 | 2.801 |     12.0 |     |     2.846 | 
| 670 Single-Pane Windows                            |     4.122 |    3.655 |    3.812 |      3.854 |     3.992 |    4.221 |     | 3.655 | 4.221 | 3.943 |     14.3 |     |     3.992 | 
| 680 Case 600 with Increased Insulation             |     2.126 |    1.778 |    1.811 |      2.052 |     2.022 |    2.115 |     | 1.778 | 2.126 | 1.984 |     17.6 |     |     2.022 | 
| 685 Case 600 with "20/20" Thermostat               |     3.169 |    3.032 |    3.054 |      3.223 |     3.247 |    3.374 |     | 3.032 | 3.374 | 3.183 |     10.8 |     |     3.247 | 
| 695 Case 685 with Increased Insulation             |     2.138 |    1.795 |    1.855 |      2.072 |     2.025 |    2.118 |     | 1.795 | 2.138 | 2.000 |     17.1 |     |     2.025 | 
|                                                    | 
| 900 South Windows                                  |     2.551 |    2.443 |    2.453 |      2.687 |     2.633 |    2.778 |     | 2.443 | 2.778 | 2.591 |     12.9 |     |     2.633 | 
| 910 S. Windows + Overhang                          |     2.761 |    2.469 |    2.474 |      2.699 |     2.684 |    2.799 |     | 2.469 | 2.799 | 2.648 |     12.5 |     |     2.684 | 
| 920 East & West Windows                            |     2.895 |    2.512 |    2.513 |      2.770 |     2.706 |    2.864 |     | 2.512 | 2.895 | 2.710 |     14.1 |     |     2.706 | 
| 930 E&W Windows + Overhang + Fins                  |     2.968 |    2.537 |    2.549 |      2.785 |     2.765 |    2.900 |     | 2.537 | 2.968 | 2.751 |     15.7 |     |     2.765 | 
| 940 Case 900 with Htg Temp. Setback                |     3.882 |    3.052 |    3.659 |      3.143 |     3.122 |    3.405 |     | 3.052 | 3.882 | 3.377 |     24.6 |     |     3.122 | 
| 950 Case 900 with Night Ventilation                |     0.000 |    0.000 |    0.000 |      0.000 |     0.000 |    0.000 |     | 0.000 | 0.000 | 0.000 |        - |     |     0.000 | 
| 960 Sunspace                                       |           |    2.132 |    2.085 |      2.259 |     2.201 |    2.300 |     | 2.085 | 2.300 | 2.196 |      9.8 |     |     2.201 | 
| 980 Case 900 with Increased Insulation             |     1.693 |    1.254 |    1.382 |      1.538 |     1.473 |    1.592 |     | 1.254 | 1.693 | 1.489 |     29.5 |     |     1.473 | 
| 985 Case 900 with "20/20" Thermostat               |     2.754 |    2.452 |    2.458 |      2.695 |     2.642 |    2.785 |     | 2.452 | 2.785 | 2.631 |     12.7 |     |     2.642 | 
| 995 Case 985 with Increased Insulation             |     1.711 |    1.370 |    1.462 |      1.622 |     1.560 |    1.662 |     | 1.370 | 1.711 | 1.564 |     21.8 |     |     1.560 | 
|                                                    | 
| 195 Solid Conduction                               |     1.802 |    1.791 |    1.799 |      1.794 |     1.802 |    1.796 |     | 1.791 | 1.802 | 1.797 |      0.6 |     |     1.802 | 
| 200 Surface Convection (Int & Ext IR="off")        |     2.272 |    2.226 |    2.308 |      2.341 |     2.275 |    2.353 |     | 2.226 | 2.353 | 2.296 |      5.5 |     |     2.275 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |     2.374 |    2.629 |    2.605 |      2.565 |     2.671 |    2.750 |     | 2.374 | 2.750 | 2.599 |     14.5 |     |     2.671 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |     2.521 |    2.420 |    2.520 |      2.478 |     2.390 |    2.489 |     | 2.390 | 2.521 | 2.470 |      5.3 |     |     2.390 | 
| 220 In-Depth Base Case                             |     2.631 |    2.839 |    2.863 |      2.692 |     2.788 |    2.879 |     | 2.631 | 2.879 | 2.782 |      8.9 |     |     2.788 | 
| 230 Infiltration                                   |     4.219 |    4.133 |    4.223 |      4.316 |     4.160 |    4.315 |     | 4.133 | 4.316 | 4.228 |      4.3 |     |     4.160 | 
| 240 Internal Gains                                 |     2.431 |    2.651 |    2.685 |      2.507 |     2.605 |    2.693 |     | 2.431 | 2.693 | 2.595 |     10.1 |     |     2.605 | 
| 250 Exterior Shortwave Absoptance                  |     2.631 |    2.837 |    2.855 |      2.687 |     2.780 |    2.874 |     | 2.631 | 2.874 | 2.777 |      8.8 |     |     2.780 | 
| 270 South Solar Windows                            |           |    2.611 |    2.560 |      2.597 |     2.748 |    2.843 |     | 2.560 | 2.843 | 2.672 |     10.6 |     |     2.748 | 
| 280 Cavity Albedo                                  |           |    2.612 |    2.568 |      2.602 |     2.752 |    2.849 |     | 2.568 | 2.849 | 2.677 |     10.5 |     |     2.752 | 
| 290 South Shading                                  |           |    2.611 |    2.561 |      2.583 |     2.750 |    2.843 |     | 2.561 | 2.843 | 2.670 |     10.6 |     |     2.750 | 
| 300 East/West Window                               |           |    2.614 |    2.589 |      2.603 |     2.766 |    2.854 |     | 2.589 | 2.854 | 2.685 |      9.9 |     |     2.766 | 
| 310 East/West Shading                              |           |    2.615 |    2.592 |      2.580 |     2.771 |    2.856 |     | 2.580 | 2.856 | 2.683 |     10.3 |     |     2.771 | 
| 320 Thermostat                                     |           |    2.609 |    2.546 |      2.573 |     2.733 |    2.834 |     | 2.546 | 2.834 | 2.659 |     10.8 |     |     2.733 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |     1.948 |    2.157 |    2.085 |      1.952 |     2.090 |    2.161 |     | 1.948 | 2.161 | 2.066 |     10.3 |     |     2.090 | 
| 400 Low Mass High Cond. Wall Elements              |     2.559 |    2.839 |    2.863 |      2.692 |     2.788 |    2.879 |     | 2.559 | 2.879 | 2.770 |     11.5 |     |     2.788 | 
| 410 Low Mass Infiltration                          |     3.338 |    3.441 |    3.543 |      3.504 |     3.473 |    3.597 |     | 3.338 | 3.597 | 3.483 |      7.4 |     |     3.473 | 
| 420 Low Mass Internal Gains                        |     3.138 |    3.256 |    3.365 |      3.319 |     3.290 |    3.411 |     | 3.138 | 3.411 | 3.297 |      8.3 |     |     3.290 | 
| 430 Low Mass Ext. Shortwave Absoptance             |     3.300 |    3.254 |    3.360 |      3.316 |     3.285 |    3.409 |     | 3.254 | 3.409 | 3.321 |      4.7 |     |     3.285 | 
| 440 Low Mass Cavity Albedo                         |           |    3.027 |    3.060 |      3.219 |     3.237 |    3.374 |     | 3.027 | 3.374 | 3.183 |     10.9 |     |     3.237 | 
| 450 Constant Interior and Exterior Surf Coeffs     |     2.989 |    2.978 |    2.753 |      3.100 |     3.042 |    3.037 |     | 2.753 | 3.100 | 2.983 |     11.6 |     |     3.042 | 
| 460 Constant Interior Surface Coefficients         |     3.055 |    2.971 |    2.980 |      3.091 |     3.101 |    3.160 |     | 2.971 | 3.160 | 3.060 |      6.2 |     |     3.101 | 
| 470 Constant Exterior Surface Coefficients         |     3.118 |    3.001 |    2.807 |      3.207 |     3.169 |    3.231 |     | 2.807 | 3.231 | 3.089 |     13.7 |     |     3.169 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |     2.957 |    2.778 |    2.864 |      2.924 |     2.840 |    2.967 |     | 2.778 | 2.967 | 2.888 |      6.6 |     |     2.840 | 
| 810 HIgh Mass Cavity Albedo                        |           |    2.500 |    2.512 |      2.749 |     2.695 |    2.845 |     | 2.500 | 2.845 | 2.660 |     13.0 |     |     2.695 | 
|                                                    | 
| Time Stamps                                        | 
| Month                                              |    Day-Hr |   Day-Hr |   Day-Hr |     Day-Hr |    Day-Hr |   Day-Hr |     |       |       |       |          |     |    Day-Hr | 
| 600 Base Case, South Windows                       |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 610 S. Windows + Overhang                          |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 620 East & West Windows                            | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 630 E&W Windows + Overhang & Fins                  | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 640 Case 600 with Htg Temp. Setback                |   Feb 8-9 | Nov 26-8 | Nov 26-7 |   Nov 26-8 |  Nov 26-8 | Nov 26-8 |     |       |       |       |          |     |  Nov 26-8 | 
| 650 Case 600 with Night Ventilation                |           |  Jan 1-1 |  Jan 1-1 |    Jan 1-1 |   Jan 1-1 | Dec 31-0 |     |       |       |       |          |     |   Jan 1-1 | 
| 660 Low-E Windows                                  |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 670 Single-Pane Windows                            |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |   Nov 26-7 |  Nov 26-7 | Nov 26-8 |     |       |       |       |          |     |  Nov 26-7 | 
| 680 Case 600 with Increased Insulation             |  Nov 26-8 |  Feb 9-6 |  Jan 1-1 |   Nov 26-7 |   Feb 9-7 | Nov 26-8 |     |       |       |       |          |     |   Feb 9-7 | 
| 685 Case 600 with "20/20" Thermostat               |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 695 Case 685 with Increased Insulation             |  Nov 26-8 |  Jan 1-1 |  Jan 1-1 |  Dec 31-24 |  Nov 26-7 | Nov 26-8 |     |       |       |       |          |     |  Nov 26-7 | 
|                                                    | 
| 900 South Windows                                  |  Feb 8-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-7 |     |       |       |       |          |     |   Feb 9-7 | 
| 910 S. Windows + Overhang                          |  Feb 8-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 
| 920 East & West Windows                            |  Nov 26-8 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 
| 930 E&W Windows + Overhang + Fins                  | Dec 31-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-6 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-6 | 
| 940 Case 900 with Htg Temp. Setback                |   Feb 8-9 |  Jan 1-9 |  Feb 9-7 |   Dec 31-9 |   Feb 9-9 |  Jan 1-9 |     |       |       |       |          |     |   Feb 9-9 | 
| 950 Case 900 with Night Ventilation                |           |  Jan 1-1 |  Jan 1-1 |    Jan 1-1 |   Jan 1-1 | Dec 31-0 |     |       |       |       |          |     |   Jan 1-1 | 
| 960 Sunspace                                       |           |  Feb 9-6 |  Jan 1-0 |    Feb 9-6 |   Feb 9-6 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-6 | 
| 980 Case 900 with Increased Insulation             |  Feb 8-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-7 |     |       |       |       |          |     |   Feb 9-7 | 
| 985 Case 900 with "20/20" Thermostat               |  Feb 8-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 
| 995 Case 985 with Increased Insulation             |  Nov 26-8 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 
|                                                    | 
| 195 Solid Conduction                               | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 200 Surface Convection (Int & Ext IR="off")        |  Nov 26-8 | Nov 26-8 |  Jan 1-0 |   Nov 26-8 | Dec 31-24 | Nov 26-8 |     |       |       |       |          |     | Dec 31-24 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") | Dec 31-24 |  Jan 1-2 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |  Nov 26-8 | Nov 26-8 |  Jan 1-0 |   Nov 26-8 |  Nov 26-8 | Nov 26-8 |     |       |       |       |          |     |  Nov 26-8 | 
| 220 In-Depth Base Case                             |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 230 Infiltration                                   | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 240 Internal Gains                                 |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 250 Exterior Shortwave Absoptance                  |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 270 South Solar Windows                            |           |  Jan 1-2 |  Jan 1-1 |  Dec 31-24 |   Jan 1-1 |  Jan 1-2 |     |       |       |       |          |     |   Jan 1-1 | 
| 280 Cavity Albedo                                  |           |  Jan 1-2 |  Jan 1-1 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 290 South Shading                                  |           |  Jan 1-2 |  Jan 1-1 |  Dec 31-24 |   Jan 1-1 |  Jan 1-2 |     |       |       |       |          |     |   Jan 1-1 | 
| 300 East/West Window                               |           |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 310 East/West Shading                              |           |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 320 Thermostat                                     |           |  Jan 1-1 |  Jan 1-1 |  Dec 31-24 |   Jan 1-2 |  Jan 1-2 |     |       |       |       |          |     |   Jan 1-2 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      | Dec 31-24 |  Jan 1-2 |  Jan 1-1 |  Dec 31-24 |   Jan 1-2 |  Jan 1-2 |     |       |       |       |          |     |   Jan 1-2 | 
| 400 Low Mass High Cond. Wall Elements              |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 410 Low Mass Infiltration                          | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 420 Low Mass Internal Gains                        | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 430 Low Mass Ext. Shortwave Absoptance             | Dec 31-24 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 440 Low Mass Cavity Albedo                         |           |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 450 Constant Interior and Exterior Surf Coeffs     |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 460 Constant Interior Surface Coefficients         |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
| 470 Constant Exterior Surface Coefficients         |  Nov 26-8 |  Jan 1-1 |  Jan 1-0 |  Dec 31-24 |   Jan 1-1 |  Jan 1-1 |     |       |       |       |          |     |   Jan 1-1 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              | Dec 31-24 |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 
| 810 HIgh Mass Cavity Albedo                        |           |  Feb 9-6 |  Feb 9-5 |    Feb 9-6 |   Feb 9-7 |  Feb 9-6 |     |       |       |       |          |     |   Feb 9-7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-4. Annual Hourly Integrated Peak Sensible Cooling Loads (kWh)
| Case                                               |  BSIMAC 9 |       CSE |      DeST | EnergyPlus |      ESP-r |    TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     |    FakeSim | 
|:-------------------------------------------------- | ---------:| ---------:| ---------:| ----------:| ----------:| ---------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| 600 Base Case, South Windows                       |     5.650 |     6.481 |     5.422 |      6.352 |      6.193 |     6.046 |     | 5.422 | 6.481 | 6.024 |     17.6 |     |      6.193 | 
| 610 S. Windows + Overhang                          |     5.466 |     6.432 |     5.331 |      6.135 |      5.934 |     5.868 |     | 5.331 | 6.432 | 5.861 |     18.8 |     |      5.934 | 
| 620 East & West Windows                            |     4.704 |     4.493 |     3.955 |      4.797 |      4.622 |     4.588 |     | 3.955 | 4.797 | 4.527 |     18.6 |     |      4.622 | 
| 630 E&W Windows + Overhang & Fins                  |     4.121 |     3.998 |     3.526 |      4.212 |      3.971 |     3.949 |     | 3.526 | 4.212 | 3.963 |     17.3 |     |      3.971 | 
| 640 Case 600 with Htg Temp. Setback                |     5.650 |     6.429 |     5.365 |      6.297 |      6.127 |     5.967 |     | 5.365 | 6.429 | 5.973 |     17.8 |     |      6.127 | 
| 650 Case 600 with Night Ventilation                |     5.648 |     6.290 |     5.045 |      6.138 |      5.961 |     5.797 |     | 5.045 | 6.290 | 5.813 |     21.4 |     |      5.961 | 
| 660 Low-E Windows                                  |     3.343 |     3.933 |     3.355 |      3.770 |      3.530 |     3.457 |     | 3.343 | 3.933 | 3.565 |     16.6 |     |      3.530 | 
| 670 Single-Pane Windows                            |     6.217 |     6.925 |     5.839 |      6.806 |      6.482 |     6.401 |     | 5.839 | 6.925 | 6.445 |     16.9 |     |      6.482 | 
| 680 Case 600 with Increased Insulation             |     5.761 |     7.051 |     5.861 |      6.770 |      6.676 |     6.557 |     | 5.761 | 7.051 | 6.446 |     20.0 |     |      6.676 | 
| 685 Case 600 with "20/20" Thermostat               |     6.318 |     7.159 |     6.071 |      7.107 |      6.934 |     6.867 |     | 6.071 | 7.159 | 6.743 |     16.1 |     |      6.934 | 
| 695 Case 685 with Increased Insulation             |     6.232 |     7.541 |     6.355 |      7.334 |      7.239 |     7.175 |     | 6.232 | 7.541 | 6.979 |     18.8 |     |      7.239 | 
|                                                    | 
| 900 South Windows                                  |     3.039 |     3.376 |     2.556 |      3.040 |      2.896 |     2.940 |     | 2.556 | 3.376 | 2.975 |     27.6 |     |      2.896 | 
| 910 S. Windows + Overhang                          |     2.493 |     2.722 |     2.103 |      2.222 |      2.212 |     2.081 |     | 2.081 | 2.722 | 2.306 |     27.8 |     |      2.212 | 
| 920 East & West Windows                            |     3.481 |     3.057 |     2.710 |      3.260 |      3.099 |     3.154 |     | 2.710 | 3.481 | 3.127 |     24.7 |     |      3.099 | 
| 930 E&W Windows + Overhang + Fins                  |     3.052 |     2.662 |     2.335 |      2.782 |      2.494 |     2.613 |     | 2.335 | 3.052 | 2.656 |     27.0 |     |      2.494 | 
| 940 Case 900 with Htg Temp. Setback                |     3.158 |     3.376 |     2.556 |      3.040 |      2.891 |     2.938 |     | 2.556 | 3.376 | 2.993 |     27.4 |     |      2.891 | 
| 950 Case 900 with Night Ventilation                |     2.366 |     2.364 |     2.054 |      2.388 |      2.202 |     2.236 |     | 2.054 | 2.388 | 2.268 |     14.7 |     |      2.202 | 
| 960 Sunspace                                       |           |     1.377 |     1.367 |      1.480 |      1.403 |     1.338 |     | 1.338 | 1.480 | 1.393 |     10.2 |     |      1.403 | 
| 980 Case 900 with Increased Insulation             |     3.384 |     3.668 |     2.930 |      3.450 |      3.341 |     3.313 |     | 2.930 | 3.668 | 3.348 |     22.0 |     |      3.341 | 
| 985 Case 900 with "20/20" Thermostat               |     3.977 |     4.225 |     3.208 |      3.915 |      3.736 |     3.885 |     | 3.208 | 4.225 | 3.824 |     26.6 |     |      3.736 | 
| 995 Case 985 with Increased Insulation             |     4.129 |     4.224 |     3.315 |      4.177 |      3.954 |     4.115 |     | 3.315 | 4.224 | 3.986 |     22.8 |     |      3.954 | 
|                                                    | 
| 195 Solid Conduction                               |     1.118 |     0.994 |     0.973 |      1.041 |      0.944 |     0.994 |     | 0.944 | 1.118 | 1.011 |     17.2 |     |      0.944 | 
| 200 Surface Convection (Int & Ext IR="off")        |     1.271 |     1.215 |     1.239 |      1.307 |      1.198 |     1.259 |     | 1.198 | 1.307 | 1.248 |      8.8 |     |      1.198 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |     1.193 |     0.946 |     0.937 |      1.084 |      0.877 |     0.884 |     | 0.877 | 1.193 | 0.987 |     32.0 |     |      0.877 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |     1.393 |     1.369 |     1.386 |      1.400 |      1.366 |     1.352 |     | 1.352 | 1.400 | 1.378 |      3.5 |     |      1.366 | 
| 220 In-Depth Base Case                             |     1.336 |     1.108 |     1.040 |      1.184 |      1.012 |     0.968 |     | 0.968 | 1.336 | 1.108 |     33.2 |     |      1.012 | 
| 230 Infiltration                                   |     1.994 |     1.728 |     1.734 |      1.841 |      1.701 |     1.694 |     | 1.694 | 1.994 | 1.782 |     16.9 |     |      1.701 | 
| 240 Internal Gains                                 |     1.534 |     1.295 |     1.218 |      1.366 |      1.192 |     1.150 |     | 1.150 | 1.534 | 1.292 |     29.7 |     |      1.192 | 
| 250 Exterior Shortwave Absoptance                  |     2.913 |     2.790 |     2.751 |      2.867 |      3.034 |     2.688 |     | 2.688 | 3.034 | 2.840 |     12.2 |     |      3.034 | 
| 270 South Solar Windows                            |           |     7.011 |     5.832 |      6.839 |      6.613 |     6.637 |     | 5.832 | 7.011 | 6.586 |     17.9 |     |      6.613 | 
| 280 Cavity Albedo                                  |           |     4.765 |     3.768 |      4.727 |      4.676 |     4.400 |     | 3.768 | 4.765 | 4.467 |     22.3 |     |      4.676 | 
| 290 South Shading                                  |           |     6.872 |     5.739 |      6.595 |      6.411 |     6.402 |     | 5.739 | 6.872 | 6.404 |     17.7 |     |      6.411 | 
| 300 East/West Window                               |           |     4.163 |     3.695 |      4.475 |      4.221 |     4.278 |     | 3.695 | 4.475 | 4.167 |     18.7 |     |      4.221 | 
| 310 East/West Shading                              |           |     3.796 |     3.252 |      3.970 |      3.618 |     3.701 |     | 3.252 | 3.970 | 3.667 |     19.6 |     |      3.618 | 
| 320 Thermostat                                     |           |     6.473 |     5.304 |      6.209 |      5.993 |     5.949 |     | 5.304 | 6.473 | 5.986 |     19.5 |     |      5.993 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |     0.547 |     0.357 |     0.308 |      0.377 |      0.294 |     0.265 |     | 0.265 | 0.547 | 0.358 |     78.7 |     |      0.294 | 
| 400 Low Mass High Cond. Wall Elements              |     0.798 |     0.494 |     0.457 |      0.607 |      0.456 |     0.372 |     | 0.372 | 0.798 | 0.531 |     80.3 |     |      0.456 | 
| 410 Low Mass Infiltration                          |     1.011 |     0.700 |     0.709 |      0.828 |      0.624 |     0.604 |     | 0.604 | 1.011 | 0.746 |     54.6 |     |      0.624 | 
| 420 Low Mass Internal Gains                        |     1.208 |     0.909 |     0.917 |      1.033 |      0.836 |     0.814 |     | 0.814 | 1.208 | 0.953 |     41.3 |     |      0.836 | 
| 430 Low Mass Ext. Shortwave Absoptance             |     2.167 |     1.840 |     1.840 |      1.929 |      1.874 |     1.704 |     | 1.704 | 2.167 | 1.892 |     24.5 |     |      1.874 | 
| 440 Low Mass Cavity Albedo                         |           |     4.666 |     3.766 |      4.686 |      4.679 |     4.308 |     | 3.766 | 4.686 | 4.421 |     20.8 |     |      4.679 | 
| 450 Constant Interior and Exterior Surf Coeffs     |     5.812 |     6.180 |     6.063 |      6.466 |      6.501 |     6.313 |     | 5.812 | 6.501 | 6.223 |     11.1 |     |      6.501 | 
| 460 Constant Interior Surface Coefficients         |     5.804 |     6.243 |     5.902 |      6.374 |      6.304 |     6.069 |     | 5.804 | 6.374 | 6.116 |      9.3 |     |      6.304 | 
| 470 Constant Exterior Surface Coefficients         |     5.695 |     6.388 |     5.570 |      6.444 |      6.407 |     6.320 |     | 5.570 | 6.444 | 6.137 |     14.2 |     |      6.407 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |     1.286 |     1.102 |     1.157 |      1.046 |      1.052 |     0.936 |     | 0.936 | 1.286 | 1.096 |     32.0 |     |      1.052 | 
| 810 HIgh Mass Cavity Albedo                        |           |     2.410 |     1.940 |      2.270 |      2.179 |     2.113 |     | 1.940 | 2.410 | 2.183 |     21.6 |     |      2.179 | 
|                                                    | 
| Time Stamps                                        | 
| Month                                              |    Day-Hr |    Day-Hr |    Day-Hr |     Day-Hr |     Day-Hr |    Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| 600 Base Case, South Windows                       | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 610 S. Windows + Overhang                          | Jan 22-15 |  Dec 1-14 | Jan 22-14 |   Dec 1-14 |  Jan 22-14 |  Dec 1-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 620 East & West Windows                            | Jun 26-18 | Jun 26-17 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 630 E&W Windows + Overhang & Fins                  | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 640 Case 600 with Htg Temp. Setback                | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 650 Case 600 with Night Ventilation                | Jan 22-15 |  Dec 1-14 | Oct 18-14 |  Oct 18-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 660 Low-E Windows                                  | Oct 18-15 |  Oct 1-13 | Oct 11-14 |  Oct 18-14 |   Oct 1-14 | Oct 18-14 |     |       |       |       |          |     |   Oct 1-14 | 
| 670 Single-Pane Windows                            | Oct 18-14 |  Oct 1-13 | Oct 10-13 |  Jan 22-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 680 Case 600 with Increased Insulation             | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 685 Case 600 with "20/20" Thermostat               | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 695 Case 685 with Increased Insulation             | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 900 South Windows                                  |  Oct 1-15 |  Oct 1-14 | Sep 11-14 |   Oct 1-14 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 910 S. Windows + Overhang                          | Oct 18-14 |  Oct 2-15 | Oct 12-14 |  Oct 18-15 |   Oct 2-15 | Oct 12-15 |     |       |       |       |          |     |   Oct 2-15 | 
| 920 East & West Windows                            | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 930 E&W Windows + Overhang + Fins                  | Jun 26-18 | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 940 Case 900 with Htg Temp. Setback                |  Oct 1-15 |  Oct 1-14 | Sep 11-14 |   Oct 1-14 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 950 Case 900 with Night Ventilation                | Sep 10-15 |  Sep 4-15 | Sep 11-14 |  Sep 11-15 |  Sep 10-15 | Sep 11-15 |     |       |       |       |          |     |  Sep 10-15 | 
| 960 Sunspace                                       |           | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 980 Case 900 with Increased Insulation             | Oct 18-14 |  Oct 2-14 | Oct 18-14 |  Oct 18-15 |  Oct 12-15 | Oct 12-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 985 Case 900 with "20/20" Thermostat               | Oct 18-14 |  Oct 1-14 | Oct 11-14 |  Oct 18-15 |  Oct 12-15 |  Oct 1-14 |     |       |       |       |          |     |  Oct 12-15 | 
| 995 Case 985 with Increased Insulation             | Jan 22-14 | Jan 22-15 | Jan 22-14 |  Jan 22-15 |  Jan 22-15 | Jan 22-15 |     |       |       |       |          |     |  Jan 22-15 | 
|                                                    | 
| 195 Solid Conduction                               | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 200 Surface Convection (Int & Ext IR="off")        | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") | Jun 26-17 | Jun 13-15 | Jun 26-16 |  Jun 26-17 |  Jun 14-14 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-14 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 220 In-Depth Base Case                             | Jun 26-18 | Jun 13-15 | Jun 26-16 |  Jun 26-18 |  Jun 14-15 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-15 | 
| 230 Infiltration                                   | Jun 26-17 | Jun 26-17 | Jun 26-16 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 240 Internal Gains                                 | Jun 26-18 | Jun 13-15 | Jun 26-16 |  Jun 26-18 |  Jun 14-15 | Jun 26-18 |     |       |       |       |          |     |  Jun 14-15 | 
| 250 Exterior Shortwave Absoptance                  | Sep 12-14 | Sep 12-14 |  Sep 3-14 |  Sep 12-14 | Sept 12-14 | Sep 12-14 |     |       |       |       |          |     | Sept 12-14 | 
| 270 South Solar Windows                            |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 280 Cavity Albedo                                  |           | Jan 22-14 |  Dec 1-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 290 South Shading                                  |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 300 East/West Window                               |           | Jun 26-17 | Jun 26-17 |  Jun 26-17 |  Jun 26-17 | Jun 26-17 |     |       |       |       |          |     |  Jun 26-17 | 
| 310 East/West Shading                              |           | Jun 26-18 | Jun 26-17 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 320 Thermostat                                     |           | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      | Jun 26-18 | Jun 14-18 | Jun 14-16 |  Jun 26-19 |   Aug 5-18 | Jun 14-18 |     |       |       |       |          |     |   Aug 5-18 | 
| 400 Low Mass High Cond. Wall Elements              | Jun 26-18 | Jun 14-15 | Jun 26-17 |  Jun 26-18 |   Aug 5-17 | Jun 14-17 |     |       |       |       |          |     |   Aug 5-17 | 
| 410 Low Mass Infiltration                          | Jun 26-17 | Jun 26-18 | Jun 26-16 |  Jun 26-18 |  Jun 26-18 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-18 | 
| 420 Low Mass Internal Gains                        | Jun 26-17 | Jun 26-18 | Jun 26-16 |  Jun 26-18 |  Jun 26-17 | Jun 26-18 |     |       |       |       |          |     |  Jun 26-17 | 
| 430 Low Mass Ext. Shortwave Absoptance             | Jun 26-16 | Jun 26-15 | Jun 26-15 |  Jun 26-16 |  Jul 17-14 | Jun 26-15 |     |       |       |       |          |     |  Jul 17-14 | 
| 440 Low Mass Cavity Albedo                         |           |  Oct 1-13 | Oct 11-13 |  Oct 18-14 |  Oct 18-14 | Oct 18-14 |     |       |       |       |          |     |  Oct 18-14 | 
| 450 Constant Interior and Exterior Surf Coeffs     | Jan 22-15 | Jan 22-14 | Jan 22-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 460 Constant Interior Surface Coefficients         | Jan 22-15 | Jan 22-14 | Jan 22-13 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
| 470 Constant Exterior Surface Coefficients         | Jan 22-15 | Jan 22-14 | Jan 22-14 |  Jan 22-14 |  Jan 22-14 | Jan 22-14 |     |       |       |       |          |     |  Jan 22-14 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              | Jun 26-16 |  Aug 5-15 |  Aug 5-14 |  Jun 26-16 |   Aug 5-15 |  Aug 5-15 |     |       |       |       |          |     |   Aug 5-15 | 
| 810 HIgh Mass Cavity Albedo                        |           |  Sep 4-15 | Sep 11-14 |  Sep 11-15 |   Sep 4-15 | Sep 11-15 |     |       |       |       |          |     |   Sep 4-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-5a. Free-Float Temperature Output Maximum Annual Hourly Integrated Zone Temperature (C)
| Case                                          |  BSIMAC 9 |       CSE |      DeST | EnergyPlus |     ESP-r |    TRNSYS |     |  Min |  Max | Mean | Dev % $$ |     |   FakeSim | 
|:--------------------------------------------- | ---------:| ---------:| ---------:| ----------:| ---------:| ---------:| ---:| ----:| ----:| ----:| --------:| ---:| ---------:| 
| 600FF - Low Mass Building with South Windows  |      63.4 |      68.4 |      65.0 |       63.8 |      64.6 |      62.4 |     | 62.4 | 68.4 | 64.6 |      9.3 |     |      64.6 | 
| 900FF - High Mass Building with South Windows |      46.0 |      45.1 |      44.5 |       44.3 |      44.3 |      43.3 |     | 43.3 | 46.0 | 44.6 |      6.2 |     |      44.3 | 
| 650FF - Case 600FF with Night Ventilation     |      62.1 |      66.8 |      62.6 |       62.5 |      63.3 |      61.1 |     | 61.1 | 66.8 | 63.1 |      9.1 |     |      63.3 | 
| 950FF - Case 900FF with Night Ventilation     |      37.1 |      36.8 |      36.4 |       36.7 |      36.4 |      36.1 |     | 36.1 | 37.1 | 36.6 |      2.7 |     |      36.4 | 
| 680FF - Case 600FF with More Insulation       |      72.5 |      78.5 |      75.0 |       70.1 |      72.2 |      69.8 |     | 69.8 | 78.5 | 73.0 |     12.0 |     |      72.2 | 
| 980FF - Case 900FF with More Insulation       |      49.7 |      52.2 |      52.8 |       49.6 |      50.2 |      48.5 |     | 48.5 | 52.8 | 50.5 |      8.5 |     |      50.2 | 
| 960 - Sunspace                                |           |      48.9 |      53.2 |       49.9 |      49.5 |      48.1 |     | 48.1 | 53.2 | 49.9 |     10.2 |     |      49.5 | 
|                                               | 
| Time Stamps                                   | 
| Month                                         |    Day-Hr |    Day-Hr |    Day-Hr |     Day-Hr |    Day-Hr |    Day-Hr |     |      |      |      |          |     |    Day-Hr | 
| 600FF - Low Mass Building with South Windows  | Oct 18-17 |  Oct 1-16 | Oct 11-15 |  Oct 18-16 |  Oct 1-16 |  Oct 1-15 |     |      |      |      |          |     |  Oct 1-16 | 
| 900FF - High Mass Building with South Windows |  Oct 1-17 |  Sep 4-15 | Sep 11-15 |  Sep 12-15 | Sep 12-16 | Sep 12-15 |     |      |      |      |          |     | Sep 12-16 | 
| 650FF - Case 600FF with Night Ventilation     | Oct 18-17 |  Oct 1-16 | Oct 11-15 |  Oct 18-16 |  Oct 1-16 |  Oct 1-15 |     |      |      |      |          |     |  Oct 1-16 | 
| 950FF - Case 900FF with Night Ventilation     |  Oct 1-17 | Sep 11-15 | Sep 11-15 |  Sep 11-16 |  Aug 5-16 | Sep 11-16 |     |      |      |      |          |     |  Aug 5-16 | 
| 680FF - Case 600FF with More Insulation       | Jan 22-17 | Jan 22-16 | Oct 12-15 |  Jan 22-16 | Oct 12-16 | Jan 22-16 |     |      |      |      |          |     | Oct 12-16 | 
| 980FF - Case 900FF with More Insulation       |  Oct 1-17 | Sep 12-15 | Oct 21-14 |  Sep 12-16 | Sep 12-15 | Sep 12-15 |     |      |      |      |          |     | Sep 12-15 | 
| 960 - Sunspace                                |           |  Oct 2-16 | Oct 20-14 |  Oct 12-15 | Oct 12-15 | Oct 12-15 |     |      |      |      |          |     | Oct 12-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-5b. Free-Float Temperature Output Minimum Annual Hourly Integrated Zone Temperature (C)
| Case                                          |  BSIMAC 9 |     CSE |      DeST | EnergyPlus |   ESP-r |    TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------------------- | ---------:| -------:| ---------:| ----------:| -------:| ---------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| 600FF - Low Mass Building with South Windows  |      -9.9 |   -12.9 |     -13.5 |      -12.6 |   -13.5 |     -13.8 |     | -13.8 |  -9.9 | -12.7 |     31.1 |     |   -13.5 | 
| 900FF - High Mass Building with South Windows |       0.6 |     2.2 |       1.3 |        1.2 |     1.6 |       0.6 |     |   0.6 |   2.2 |   1.3 |    124.2 |     |     1.6 | 
| 650FF - Case 600FF with Night Ventilation     |     -16.7 |   -17.8 |     -17.4 |      -17.1 |   -17.5 |     -17.5 |     | -17.8 | -16.7 | -17.3 |      6.1 |     |   -17.5 | 
| 950FF - Case 900FF with Night Ventilation     |     -13.2 |   -13.2 |     -13.4 |      -12.8 |   -12.5 |     -12.8 |     | -13.4 | -12.5 | -13.0 |      6.6 |     |   -12.5 | 
| 680FF - Case 600FF with More Insulation       |      -5.7 |    -6.2 |      -6.9 |       -7.1 |    -7.2 |      -8.1 |     |  -8.1 |  -5.7 |  -6.9 |     34.6 |     |    -7.2 | 
| 980FF - Case 900FF with More Insulation       |       7.3 |    12.5 |      12.4 |        9.9 |    10.5 |       9.5 |     |   7.3 |  12.5 |  10.4 |     50.6 |     |    10.5 | 
| 960 - Sunspace                                |           |     8.0 |       6.7 |        5.1 |     5.0 |       4.2 |     |   4.2 |   8.0 |   5.8 |     65.0 |     |     5.0 | 
|                                               | 
| Time Stamps                                   | 
| Month                                         |    Day-Hr |  Day-Hr |    Day-Hr |     Day-Hr |  Day-Hr |    Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| 600FF - Low Mass Building with South Windows  |  Nov 26-8 | Feb 9-7 |   Feb 9-6 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 900FF - High Mass Building with South Windows |  Feb 8-11 | Feb 9-7 |   Feb 9-7 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 650FF - Case 600FF with Night Ventilation     | Dec 31-24 | Jan 1-1 | Dec 30-23 |  Dec 31-24 | Jan 1-1 | Dec 31-24 |     |       |       |       |          |     | Jan 1-1 | 
| 950FF - Case 900FF with Night Ventilation     | Dec 31-24 | Jan 1-1 | Dec 30-23 |    Feb 9-7 | Feb 9-6 |   Feb 9-6 |     |       |       |       |          |     | Feb 9-6 | 
| 680FF - Case 600FF with More Insulation       |  Feb 8-11 | Feb 9-7 |   Feb 9-7 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 980FF - Case 900FF with More Insulation       |  Feb 8-11 | Nov 4-7 |   Nov 5-6 |    Nov 4-7 | Nov 4-8 |   Nov 4-7 |     |       |       |       |          |     | Nov 4-8 | 
| 960 - Sunspace                                |           | Feb 9-8 |   Feb 9-6 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-5c. Free-Float Temperature Output Average Annual Hourly Integrated Zone Temperature (C)
| Case                                          | BSIMAC 9 |  CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     |  Min |  Max | Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------------------- | --------:| ----:| ----:| ----------:| -----:| ------:| ---:| ----:| ----:| ----:| --------:| ---:| -------:| 
| 600FF - Low Mass Building with South Windows  |     26.1 | 25.6 | 25.3 |       24.9 |  25.3 |   24.3 |     | 24.3 | 26.1 | 25.2 |      7.3 |     |    25.3 | 
| 900FF - High Mass Building with South Windows |     25.5 | 25.7 | 25.2 |       25.1 |  25.3 |   24.5 |     | 24.5 | 25.7 | 25.2 |      4.9 |     |    25.3 | 
| 650FF - Case 600FF with Night Ventilation     |     17.6 | 18.5 | 18.0 |       18.4 |  18.9 |   18.4 |     | 17.6 | 18.9 | 18.3 |      7.3 |     |    18.9 | 
| 950FF - Case 900FF with Night Ventilation     |     15.0 | 14.7 | 14.3 |       14.8 |  14.8 |   14.7 |     | 14.3 | 15.0 | 14.7 |      4.4 |     |    14.8 | 
| 680FF - Case 600FF with More Insulation       |     31.8 | 33.1 | 33.3 |       31.0 |  31.7 |   30.2 |     | 30.2 | 33.3 | 31.8 |      9.8 |     |    31.7 | 
| 980FF - Case 900FF with More Insulation       |     30.7 | 33.3 | 33.3 |       31.2 |  31.8 |   30.5 |     | 30.5 | 33.3 | 31.8 |      8.8 |     |    31.8 | 
| 960 - Sunspace                                |          | 28.6 | 29.4 |       27.7 |  27.7 |   26.8 |     | 26.8 | 29.4 | 28.1 |      9.5 |     |    27.7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-6a. Low Mass Basic Sensitivity Tests - Annual Heating (MWh)
| Case                         | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:---------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 610 - 600 Heat, S. Shade     |    0.113 |  0.074 |  0.097 |      0.050 |  0.165 |  0.089 |     |  0.050 |  0.165 |  0.098 |    117.0 |     |   0.165 | 
| 620 - 600 Heat, E&W Orient   |    0.320 |  0.101 |  0.250 |      0.161 |  0.152 |  0.215 |     |  0.101 |  0.320 |  0.200 |    109.6 |     |   0.152 | 
| 630 - 620 Heat, E&W Shade    |    0.553 |  0.262 |  0.380 |      0.298 |  0.536 |  0.420 |     |  0.262 |  0.553 |  0.408 |     71.2 |     |   0.536 | 
| 640 - 600 Heat, Htg. Setback |   -1.368 | -1.590 | -1.428 |     -1.663 | -1.708 | -1.851 |     | -1.851 | -1.368 | -1.601 |     30.2 |     |  -1.708 | 
| 660 - 600 Heat, Low-E Win.   |   -0.476 | -0.391 | -0.226 |     -0.618 | -0.575 | -0.714 |     | -0.714 | -0.226 | -0.500 |     97.6 |     |  -0.575 | 
| 670 - 600 Heat, 1-Pane Win.  |    1.434 |  1.307 |  1.526 |      1.292 |  1.613 |  1.636 |     |  1.292 |  1.636 |  1.468 |     23.5 |     |   1.613 | 
| 680 - 600 Heat, > Ins. 20/27 |   -1.831 | -2.207 | -2.315 |     -2.145 | -2.230 | -2.217 |     | -2.315 | -1.831 | -2.157 |     22.4 |     |  -2.230 | 
| 685 - 600 Heat, 20/20 tstat  |    0.482 |  0.582 |  0.599 |      0.553 |  0.542 |  0.539 |     |  0.482 |  0.599 |  0.549 |     21.3 |     |   0.542 | 
| 695 - 685 Heat, > Ins. 20/20 |   -1.823 | -2.159 | -2.261 |     -2.075 | -2.171 | -2.150 |     | -2.261 | -1.823 | -2.107 |     20.8 |     |  -2.171 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-6b. Low Mass Basic Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                         | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:---------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 610 - 600 Cool, S. Shade     |   -1.523 | -1.531 | -1.259 |     -1.694 | -1.929 | -1.663 |     | -1.929 | -1.259 | -1.600 |     41.9 |     |  -1.929 | 
| 620 - 600 Cool, E&W Orient   |   -1.418 | -1.834 | -1.523 |     -1.968 | -1.916 | -1.939 |     | -1.968 | -1.418 | -1.766 |     31.1 |     |  -1.916 | 
| 630 - 620 Cool, E&W Shade    |   -1.330 | -1.059 | -1.122 |     -1.223 | -1.650 | -1.268 |     | -1.650 | -1.059 | -1.275 |     46.4 |     |  -1.650 | 
| 640 - 600 Cool, Htg. Setback |   -0.018 | -0.269 | -0.195 |     -0.264 | -0.269 | -0.302 |     | -0.302 | -0.018 | -0.220 |    129.5 |     |  -0.269 | 
| 650 - 600 Cool, Night Vent   |   -1.193 | -1.259 | -1.246 |     -1.210 | -1.217 | -1.147 |     | -1.259 | -1.147 | -1.212 |      9.2 |     |  -1.217 | 
| 660 - 600 Heat, Low-E Win.   |   -2.808 | -2.573 | -2.172 |     -2.796 | -2.943 | -2.813 |     | -2.943 | -2.172 | -2.684 |     28.7 |     |  -2.943 | 
| 670 - 600 Heat, 1-Pane Win.  |    0.717 |  0.665 |  0.522 |      0.596 |  0.358 |  0.418 |     |  0.358 |  0.717 |  0.546 |     65.7 |     |   0.358 | 
| 680 - 600 Heat, > Ins. 20/27 |    0.116 |  0.517 |  0.500 |      0.417 |  0.368 |  0.530 |     |  0.116 |  0.530 |  0.408 |    101.6 |     |   0.368 | 
| 685 - 600 Heat, 20/20 tstat  |    3.308 |  2.946 |  2.806 |      3.092 |  2.960 |  3.072 |     |  2.806 |  3.308 |  3.031 |     16.6 |     |   2.960 | 
| 695 - 685 Heat, > Ins. 20/20 |   -0.375 |  0.115 |  0.148 |      0.053 |  0.028 |  0.188 |     | -0.375 |  0.188 |  0.026 |   2164.0 |     |   0.028 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-6c. Low Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case                         | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:---------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 610 - 600 Heat, S. Shade     |   -0.089 |  0.001 |  0.004 |     -0.013 |  0.005 |  0.001 |     | -0.089 |  0.005 | -0.015 |    616.7 |     |   0.005 | 
| 620 - 600 Heat, E&W Orient   |   -0.110 |  0.018 |  0.033 |      0.025 |  0.025 |  0.026 |     | -0.110 |  0.033 |  0.003 |   5355.3 |     |   0.025 | 
| 630 - 620 Heat, E&W Shade    |    0.107 |  0.002 |  0.004 |     -0.023 |  0.006 |  0.003 |     | -0.023 |  0.107 |  0.016 |    786.0 |     |   0.006 | 
| 640 - 600 Heat, Htg. Setback |    1.378 |  1.202 |  1.623 |      1.354 |  0.873 |  0.680 |     |  0.680 |  1.623 |  1.185 |     79.6 |     |   0.873 | 
| 660 - 600 Heat, Low-E Win.   |   -0.635 | -0.262 | -0.237 |     -0.373 | -0.382 | -0.404 |     | -0.635 | -0.237 | -0.382 |    104.1 |     |  -0.382 | 
| 670 - 600 Heat, 1-Pane Win.  |    0.867 |  0.635 |  0.777 |      0.649 |  0.764 |  0.862 |     |  0.635 |  0.867 |  0.759 |     30.5 |     |   0.764 | 
| 680 - 600 Heat, > Ins. 20/27 |   -1.129 | -1.243 | -1.224 |     -1.152 | -1.206 | -1.244 |     | -1.244 | -1.129 | -1.200 |      9.6 |     |  -1.206 | 
| 685 - 600 Heat, 20/20 tstat  |   -0.086 |  0.012 |  0.019 |      0.019 |  0.019 |  0.016 |     | -0.086 |  0.019 | -0.000 |  29982.6 |     |   0.019 | 
| 695 - 685 Heat, > Ins. 20/20 |   -1.031 | -1.237 | -1.199 |     -1.151 | -1.222 | -1.257 |     | -1.257 | -1.031 | -1.183 |     19.1 |     |  -1.222 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-6d. Low Mass Basic Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                         | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:---------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 610 - 600 Cool, S. Shade     |   -0.184 | -0.049 | -0.091 |     -0.217 | -0.259 | -0.178 |     | -0.259 | -0.049 | -0.163 |    129.0 |     |  -0.259 | 
| 620 - 600 Cool, E&W Orient   |   -0.946 | -1.988 | -1.467 |     -1.554 | -1.571 | -1.457 |     | -1.988 | -0.946 | -1.497 |     69.6 |     |  -1.571 | 
| 630 - 620 Cool, E&W Shade    |   -0.583 | -0.495 | -0.429 |     -0.585 | -0.651 | -0.639 |     | -0.651 | -0.429 | -0.564 |     39.4 |     |  -0.651 | 
| 640 - 600 Cool, Htg. Setback |    0.000 | -0.052 | -0.057 |     -0.054 | -0.066 | -0.079 |     | -0.079 |  0.000 | -0.051 |    153.3 |     |  -0.066 | 
| 650 - 600 Cool, Night Vent   |   -0.002 | -0.191 | -0.377 |     -0.213 | -0.232 | -0.248 |     | -0.377 | -0.002 | -0.211 |    178.0 |     |  -0.232 | 
| 660 - 600 Heat, Low-E Win.   |   -2.307 | -2.548 | -2.067 |     -2.581 | -2.663 | -2.588 |     | -2.663 | -2.067 | -2.459 |     24.2 |     |  -2.663 | 
| 670 - 600 Heat, 1-Pane Win.  |    0.567 |  0.444 |  0.417 |      0.455 |  0.289 |  0.356 |     |  0.289 |  0.567 |  0.421 |     66.0 |     |   0.289 | 
| 680 - 600 Heat, > Ins. 20/27 |    0.111 |  0.570 |  0.439 |      0.419 |  0.483 |  0.511 |     |  0.111 |  0.570 |  0.422 |    108.8 |     |   0.483 | 
| 685 - 600 Heat, 20/20 tstat  |    0.668 |  0.678 |  0.649 |      0.755 |  0.741 |  0.822 |     |  0.649 |  0.822 |  0.719 |     24.0 |     |   0.741 | 
| 695 - 685 Heat, > Ins. 20/20 |   -0.086 |  0.381 |  0.284 |      0.228 |  0.305 |  0.308 |     | -0.086 |  0.381 |  0.237 |    197.5 |     |   0.305 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-7a. High Mass Basic Sensitivity Tests - Annual Heating (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 900 - 600 Mass, Heat          |   -2.324 | -2.614 | -2.456 |     -2.661 | -2.777 | -2.690 |     | -2.777 | -2.324 | -2.587 |     17.5 |     |  -2.777 | 
| 910 - 900 Heat, S.Shade       |    0.437 |  0.269 |  0.269 |      0.292 |  0.483 |  0.318 |     |  0.269 |  0.483 |  0.345 |     62.0 |     |   0.483 | 
| 920 - 900 Heat, E&W Orient.   |    1.774 |  1.577 |  1.668 |      1.673 |  1.715 |  1.793 |     |  1.577 |  1.793 |  1.700 |     12.7 |     |   1.715 | 
| 930 - 920 Heat, E&W Shade     |    0.770 |  0.568 |  0.674 |      0.657 |  0.978 |  0.777 |     |  0.568 |  0.978 |  0.737 |     55.6 |     |   0.978 | 
| 940 - 900 Heat, Htg. Setback  |   -0.337 | -0.516 | -0.442 |     -0.596 | -0.570 | -0.645 |     | -0.645 | -0.337 | -0.518 |     59.5 |     |  -0.570 | 
| 960 - 900 Heat, Sunspace      |          |  1.143 |  1.180 |      1.025 |  1.039 |  1.046 |     |  1.025 |  1.180 |  1.087 |     14.2 |     |   1.039 | 
| 980 - 900 Heat, > Ins. 20/27  |   -1.006 | -1.133 | -1.325 |     -1.253 | -1.234 | -1.364 |     | -1.364 | -1.006 | -1.219 |     29.3 |     |  -1.234 | 
| 985 - 900 Heat, > 20/20 tstat |    1.075 |  0.741 |  0.688 |      0.706 |  0.699 |  0.722 |     |  0.688 |  1.075 |  0.772 |     50.1 |     |   0.699 | 
| 995 - 985 Heat, > Ins. 20/20  |   -1.471 | -1.365 | -1.509 |     -1.363 | -1.379 | -1.459 |     | -1.509 | -1.363 | -1.424 |     10.3 |     |  -1.379 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-7b. High Mass Basic Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 900 - 600 Mass, Cool          |   -3.108 | -3.449 | -3.049 |     -3.538 | -3.674 | -3.512 |     | -3.674 | -3.049 | -3.389 |     18.4 |     |  -3.674 | 
| 910 - 900 Cool, S.Shade       |   -1.230 | -1.049 | -0.893 |     -1.105 | -1.205 | -1.076 |     | -1.230 | -0.893 | -1.093 |     30.8 |     |  -1.205 | 
| 920 - 900 Cool, E&W Orient.   |    0.414 |  0.325 |  0.323 |      0.242 |  0.327 |  0.282 |     |  0.242 |  0.414 |  0.319 |     53.9 |     |   0.327 | 
| 930 - 920 Cool, E&W Shade     |   -0.967 | -0.714 | -0.798 |     -0.812 | -1.161 | -0.877 |     | -1.161 | -0.714 | -0.888 |     50.3 |     |  -1.161 | 
| 940 - 900 Cool, Htg. Setback  |   -0.101 | -0.067 | -0.040 |     -0.064 | -0.060 | -0.064 |     | -0.101 | -0.040 | -0.066 |     92.3 |     |  -0.060 | 
| 950 - 900 Cool, Night Vent    |   -2.128 | -1.866 | -1.765 |     -1.782 | -1.832 | -1.626 |     | -2.128 | -1.626 | -1.833 |     27.4 |     |  -1.832 | 
| 960 - 900 Cool, Sunspace      |          | -1.538 | -1.474 |     -1.582 | -1.538 | -1.478 |     | -1.582 | -1.474 | -1.522 |      7.1 |     |  -1.538 | 
| 980 - 900 Heat, > Ins. 20/27  |    0.787 |  1.531 |  1.375 |      1.223 |  1.287 |  1.251 |     |  0.787 |  1.531 |  1.242 |     59.9 |     |   1.287 | 
| 985 - 900 Heat, > 20/20 tstat |    4.559 |  3.770 |  3.497 |      3.870 |  3.762 |  3.846 |     |  3.497 |  4.559 |  3.884 |     27.3 |     |   3.762 | 
| 995 - 985 Heat, > Ins. 20/20  |    0.209 |  0.969 |  0.891 |      0.844 |  0.899 |  0.950 |     |  0.209 |  0.969 |  0.794 |     95.7 |     |   0.899 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-7c. High Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 900 - 600 Mass, Heat          |   -0.704 | -0.577 | -0.582 |     -0.517 | -0.595 | -0.580 |     | -0.704 | -0.517 | -0.593 |     31.6 |     |  -0.595 | 
| 910 - 900 Heat, S.Shade       |    0.210 |  0.026 |  0.021 |      0.011 |  0.051 |  0.021 |     |  0.011 |  0.210 |  0.057 |    350.6 |     |   0.051 | 
| 920 - 900 Heat, E&W Orient.   |    0.344 |  0.069 |  0.060 |      0.083 |  0.073 |  0.086 |     |  0.060 |  0.344 |  0.119 |    238.5 |     |   0.073 | 
| 930 - 920 Heat, E&W Shade     |    0.073 |  0.025 |  0.036 |      0.015 |  0.059 |  0.036 |     |  0.015 |  0.073 |  0.041 |    143.7 |     |   0.059 | 
| 940 - 900 Heat, Htg. Setback  |    1.331 |  0.609 |  1.206 |      0.455 |  0.489 |  0.626 |     |  0.455 |  1.331 |  0.786 |    111.4 |     |   0.489 | 
| 960 - 900 Heat, Sunspace      |          | -0.311 | -0.368 |     -0.428 | -0.432 | -0.478 |     | -0.478 | -0.311 | -0.404 |     41.3 |     |  -0.432 | 
| 980 - 900 Heat, > Ins. 20/27  |   -0.858 | -1.190 | -1.071 |     -1.150 | -1.160 | -1.186 |     | -1.190 | -0.858 | -1.102 |     30.1 |     |  -1.160 | 
| 985 - 900 Heat, > 20/20 tstat |    0.203 |  0.009 |  0.005 |      0.008 |  0.009 |  0.007 |     |  0.005 |  0.203 |  0.040 |    493.6 |     |   0.009 | 
| 995 - 985 Heat, > Ins. 20/20  |   -1.043 | -1.083 | -0.996 |     -1.073 | -1.082 | -1.123 |     | -1.123 | -0.996 | -1.067 |     11.9 |     |  -1.082 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-7d. High Mass Basic Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 900 - 600 Mass, Cool          |   -2.611 | -3.105 | -2.866 |     -3.311 | -3.297 | -3.106 |     | -3.311 | -2.611 | -3.049 |     23.0 |     |  -3.297 | 
| 910 - 900 Cool, S.Shade       |   -0.546 | -0.654 | -0.453 |     -0.818 | -0.684 | -0.859 |     | -0.859 | -0.453 | -0.669 |     60.7 |     |  -0.684 | 
| 920 - 900 Cool, E&W Orient.   |    0.442 | -0.320 |  0.154 |      0.220 |  0.203 |  0.214 |     | -0.320 |  0.442 |  0.152 |    500.5 |     |   0.203 | 
| 930 - 920 Cool, E&W Shade     |   -0.429 | -0.395 | -0.375 |     -0.479 | -0.605 | -0.541 |     | -0.605 | -0.375 | -0.471 |     48.9 |     |  -0.605 | 
| 940 - 900 Cool, Htg. Setback  |    0.119 |  0.000 |  0.000 |     -0.000 | -0.005 | -0.002 |     | -0.005 |  0.119 |  0.019 |    669.9 |     |  -0.005 | 
| 950 - 900 Cool, Night Vent    |   -0.673 | -1.013 | -0.502 |     -0.653 | -0.694 | -0.704 |     | -1.013 | -0.502 | -0.706 |     72.3 |     |  -0.694 | 
| 960 - 900 Cool, Sunspace      |          | -1.999 | -1.189 |     -1.561 | -1.493 | -1.602 |     | -1.999 | -1.189 | -1.569 |     51.7 |     |  -1.493 | 
| 980 - 900 Heat, > Ins. 20/27  |    0.345 |  0.292 |  0.374 |      0.410 |  0.445 |  0.372 |     |  0.292 |  0.445 |  0.373 |     41.1 |     |   0.445 | 
| 985 - 900 Heat, > 20/20 tstat |    0.938 |  0.849 |  0.652 |      0.874 |  0.840 |  0.945 |     |  0.652 |  0.945 |  0.850 |     34.4 |     |   0.840 | 
| 995 - 985 Heat, > Ins. 20/20  |    0.152 | -0.001 |  0.107 |      0.263 |  0.218 |  0.230 |     | -0.001 |  0.263 |  0.161 |    163.7 |     |   0.218 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-8a. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Annual Heating (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 200-195 Surface Convection    |    0.824 |  0.823 |  1.069 |      1.036 |  0.970 |  1.049 |     |  0.823 |  1.069 |  0.962 |     25.5 |     |   0.970 | 
| 210-200 Ext IR (Int IR "off") |    0.586 |  1.153 |  1.305 |      0.941 |  1.397 |  1.287 |     |  0.586 |  1.397 |  1.111 |     72.9 |     |   1.397 | 
| 220-215 Ext IR (Int IR "on")  |    0.725 |  1.360 |  1.481 |      1.050 |  1.545 |  1.424 |     |  0.725 |  1.545 |  1.264 |     64.8 |     |   1.545 | 
| 215-200 Int IR (Ext IR "off") |    0.611 |  0.493 |  0.471 |      0.300 |  0.261 |  0.301 |     |  0.261 |  0.611 |  0.406 |     86.3 |     |   0.261 | 
| 220-210 Int IR (Ext IR "on")  |    0.750 |  0.700 |  0.647 |      0.409 |  0.409 |  0.438 |     |  0.409 |  0.750 |  0.559 |     61.1 |     |   0.409 | 
| 230-220 Infiltration          |    3.474 |  3.146 |  3.239 |      3.475 |  3.213 |  3.366 |     |  3.146 |  3.475 |  3.319 |      9.9 |     |   3.213 | 
| 240-220 Internal Gains        |   -1.261 | -1.224 | -1.234 |     -1.176 | -1.186 | -1.211 |     | -1.261 | -1.176 | -1.215 |      7.0 |     |  -1.186 | 
| 250-220 Ext Solar Abs.        |   -1.644 | -1.622 | -1.805 |     -1.556 | -1.791 | -1.763 |     | -1.805 | -1.556 | -1.697 |     14.7 |     |  -1.791 | 
| 270-220 South Windows         |          | -2.320 | -2.905 |     -2.070 | -2.149 | -2.237 |     | -2.905 | -2.070 | -2.336 |     35.8 |     |  -2.149 | 
| 280-270 Cavity Albedo         |          |  0.178 |  0.346 |      0.185 |  0.162 |  0.239 |     |  0.162 |  0.346 |  0.222 |     83.0 |     |   0.162 | 
| 320-270 Thermostat            |          | -0.669 | -0.674 |     -0.614 | -0.606 | -0.600 |     | -0.674 | -0.600 | -0.633 |     11.7 |     |  -0.606 | 
| 290-270 South Shading         |          |  0.078 |  0.108 |      0.039 |  0.168 |  0.094 |     |  0.039 |  0.168 |  0.097 |    132.8 |     |   0.168 | 
| 300-270 E&W Windows           |          | -0.028 |  0.187 |      0.039 |  0.092 |  0.094 |     | -0.028 |  0.187 |  0.077 |    280.1 |     |   0.092 | 
| 310-300 E&W Shading           |          |  0.262 |  0.386 |      0.267 |  0.572 |  0.437 |     |  0.262 |  0.572 |  0.385 |     80.5 |     |   0.572 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-8b. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 200-195 Surface Convection    |    0.127 |  0.195 |  0.207 |      0.203 |  0.189 |  0.197 |     |  0.127 |  0.207 |  0.186 |     42.9 |     |   0.189 | 
| 210-200 Ext IR (Int IR "off") |   -0.151 | -0.297 | -0.339 |     -0.254 | -0.282 | -0.329 |     | -0.339 | -0.151 | -0.275 |     68.3 |     |  -0.282 | 
| 220-215 Ext IR (Int IR "on")  |   -0.149 | -0.335 | -0.372 |     -0.268 | -0.319 | -0.353 |     | -0.372 | -0.149 | -0.299 |     74.5 |     |  -0.319 | 
| 215-200 Int IR (Ext IR "off") |    0.113 |  0.146 |  0.087 |      0.063 |  0.094 |  0.062 |     |  0.062 |  0.146 |  0.094 |     88.6 |     |   0.094 | 
| 220-210 Int IR (Ext IR "on")  |    0.115 |  0.108 |  0.054 |      0.050 |  0.058 |  0.038 |     |  0.038 |  0.115 |  0.070 |    108.6 |     |   0.058 | 
| 230-220 Infiltration          |    0.381 |  0.381 |  0.379 |      0.381 |  0.379 |  0.399 |     |  0.379 |  0.399 |  0.383 |      5.3 |     |   0.379 | 
| 240-220 Internal Gains        |    0.484 |  0.372 |  0.326 |      0.369 |  0.346 |  0.336 |     |  0.326 |  0.484 |  0.372 |     42.5 |     |   0.346 | 
| 250-220 Ext Solar Abs.        |    2.809 |  2.818 |  2.921 |      2.572 |  2.891 |  2.406 |     |  2.406 |  2.921 |  2.736 |     18.8 |     |   2.891 | 
| 270-220 South Windows         |          |  6.660 |  6.148 |      6.912 |  6.732 |  6.791 |     |  6.148 |  6.912 |  6.649 |     11.5 |     |   6.732 | 
| 280-270 Cavity Albedo         |          | -2.274 | -2.483 |     -2.339 | -2.103 | -2.480 |     | -2.483 | -2.103 | -2.336 |     16.3 |     |  -2.103 | 
| 320-270 Thermostat            |          | -2.412 | -2.278 |     -2.536 | -2.396 | -2.501 |     | -2.536 | -2.278 | -2.424 |     10.6 |     |  -2.396 | 
| 290-270 South Shading         |          | -1.661 | -1.388 |     -1.779 | -1.988 | -1.827 |     | -1.988 | -1.388 | -1.729 |     34.7 |     |  -1.988 | 
| 300-270 E&W Windows           |          | -2.216 | -1.893 |     -2.370 | -2.271 | -2.376 |     | -2.376 | -1.893 | -2.225 |     21.7 |     |  -2.271 | 
| 310-300 E&W Shading           |          | -1.303 | -1.403 |     -1.483 | -1.910 | -1.589 |     | -1.910 | -1.303 | -1.538 |     39.5 |     |  -1.910 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-8c. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Peak Heating (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 200-195 Surface Convection    |    0.470 |  0.435 |  0.509 |      0.547 |  0.473 |  0.557 |     |  0.435 |  0.557 |  0.499 |     24.4 |     |   0.473 | 
| 210-200 Ext IR (Int IR "off") |    0.102 |  0.403 |  0.297 |      0.223 |  0.396 |  0.397 |     |  0.102 |  0.403 |  0.303 |     99.3 |     |   0.396 | 
| 220-215 Ext IR (Int IR "on")  |    0.110 |  0.419 |  0.343 |      0.214 |  0.398 |  0.389 |     |  0.110 |  0.419 |  0.312 |     99.1 |     |   0.398 | 
| 215-200 Int IR (Ext IR "off") |    0.249 |  0.194 |  0.212 |      0.136 |  0.115 |  0.137 |     |  0.115 |  0.249 |  0.174 |     77.1 |     |   0.115 | 
| 220-210 Int IR (Ext IR "on")  |    0.257 |  0.210 |  0.258 |      0.127 |  0.117 |  0.129 |     |  0.117 |  0.258 |  0.183 |     77.0 |     |   0.117 | 
| 230-220 Infiltration          |    1.588 |  1.294 |  1.360 |      1.624 |  1.372 |  1.437 |     |  1.294 |  1.624 |  1.446 |     22.9 |     |   1.372 | 
| 240-220 Internal Gains        |   -0.200 | -0.188 | -0.178 |     -0.185 | -0.183 | -0.185 |     | -0.200 | -0.178 | -0.187 |     11.8 |     |  -0.183 | 
| 250-220 Ext Solar Abs.        |    0.000 | -0.002 | -0.008 |     -0.005 | -0.008 | -0.004 |     | -0.008 |  0.000 | -0.005 |    176.8 |     |  -0.008 | 
| 270-220 South Windows         |          | -0.228 | -0.303 |     -0.095 | -0.040 | -0.035 |     | -0.303 | -0.035 | -0.140 |    190.7 |     |  -0.040 | 
| 280-270 Cavity Albedo         |          |  0.001 |  0.008 |      0.005 |  0.004 |  0.005 |     |  0.001 |  0.008 |  0.005 |    150.6 |     |   0.004 | 
| 320-270 Thermostat            |          | -0.002 | -0.014 |     -0.023 | -0.015 | -0.010 |     | -0.023 | -0.002 | -0.013 |    161.1 |     |  -0.015 | 
| 290-270 South Shading         |          |  0.000 |  0.001 |     -0.013 |  0.002 |  0.000 |     | -0.013 |  0.002 | -0.002 |    763.1 |     |   0.002 | 
| 300-270 E&W Windows           |          |  0.003 |  0.029 |      0.007 |  0.018 |  0.010 |     |  0.003 |  0.029 |  0.013 |    197.7 |     |   0.018 | 
| 310-300 E&W Shading           |          |  0.001 |  0.003 |     -0.023 |  0.005 |  0.003 |     | -0.023 |  0.005 | -0.002 |   1211.6 |     |   0.005 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-8d. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 200-195 Surface Convection    |    0.153 |  0.221 |  0.266 |      0.266 |  0.254 |  0.265 |     |  0.153 |  0.266 |  0.238 |     47.8 |     |   0.254 | 
| 210-200 Ext IR (Int IR "off") |   -0.078 | -0.270 | -0.302 |     -0.223 | -0.321 | -0.375 |     | -0.375 | -0.078 | -0.261 |    113.5 |     |  -0.321 | 
| 220-215 Ext IR (Int IR "on")  |   -0.057 | -0.261 | -0.346 |     -0.216 | -0.354 | -0.384 |     | -0.384 | -0.057 | -0.270 |    121.3 |     |  -0.354 | 
| 215-200 Int IR (Ext IR "off") |    0.122 |  0.154 |  0.147 |      0.093 |  0.168 |  0.093 |     |  0.093 |  0.168 |  0.130 |     58.0 |     |   0.168 | 
| 220-210 Int IR (Ext IR "on")  |    0.143 |  0.163 |  0.103 |      0.100 |  0.135 |  0.084 |     |  0.084 |  0.163 |  0.121 |     65.1 |     |   0.135 | 
| 230-220 Infiltration          |    0.658 |  0.620 |  0.694 |      0.656 |  0.689 |  0.726 |     |  0.620 |  0.726 |  0.674 |     15.7 |     |   0.689 | 
| 240-220 Internal Gains        |    0.198 |  0.186 |  0.178 |      0.181 |  0.180 |  0.182 |     |  0.178 |  0.198 |  0.184 |     10.9 |     |   0.180 | 
| 250-220 Ext Solar Abs.        |    1.577 |  1.682 |  1.711 |      1.682 |  2.022 |  1.720 |     |  1.577 |  2.022 |  1.732 |     25.7 |     |   2.022 | 
| 270-220 South Windows         |          |  5.903 |  4.792 |      5.654 |  5.601 |  5.669 |     |  4.792 |  5.903 |  5.524 |     20.1 |     |   5.601 | 
| 280-270 Cavity Albedo         |          | -2.246 | -2.064 |     -2.112 | -1.937 | -2.238 |     | -2.246 | -1.937 | -2.119 |     14.6 |     |  -1.937 | 
| 320-270 Thermostat            |          | -0.538 | -0.528 |     -0.630 | -0.620 | -0.688 |     | -0.688 | -0.528 | -0.601 |     26.6 |     |  -0.620 | 
| 290-270 South Shading         |          | -0.139 | -0.093 |     -0.244 | -0.202 | -0.236 |     | -0.244 | -0.093 | -0.183 |     82.8 |     |  -0.202 | 
| 300-270 E&W Windows           |          | -2.848 | -2.137 |     -2.363 | -2.392 | -2.359 |     | -2.848 | -2.137 | -2.420 |     29.4 |     |  -2.392 | 
| 310-300 E&W Shading           |          | -0.367 | -0.443 |     -0.506 | -0.603 | -0.577 |     | -0.603 | -0.367 | -0.499 |     47.2 |     |  -0.603 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-9a. Low Mass In-Depth (Cases 395 thru 440) sensitivity Tests - Annual Heating (MWh)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 400-395 Surf. Conv. & IR          |    1.341 |  1.681 |  1.902 |      1.707 |  1.744 |  1.861 |     |  1.341 |  1.902 |  1.706 |     32.9 |     |   1.744 | 
| 410-400 Infiltration              |    1.724 |  1.509 |  1.614 |      1.733 |  1.602 |  1.676 |     |  1.509 |  1.733 |  1.643 |     13.6 |     |   1.602 | 
| 420-410 Internal Gains            |   -1.231 | -1.211 | -1.228 |     -1.175 | -1.185 | -1.209 |     | -1.231 | -1.175 | -1.206 |      4.7 |     |  -1.185 | 
| 430-420 Ext Solar Abs.            |   -1.228 | -1.380 | -1.479 |     -1.286 | -1.482 | -1.386 |     | -1.482 | -1.228 | -1.374 |     18.5 |     |  -1.482 | 
| 600-430 South Windows             |   -1.121 | -1.461 | -1.907 |     -1.296 | -1.183 | -1.347 |     | -1.907 | -1.121 | -1.386 |     56.7 |     |  -1.183 | 
| 440-600 Cavity Albedo             |          |  0.163 |  0.283 |      0.176 |  0.142 |  0.217 |     |  0.142 |  0.283 |  0.196 |     71.9 |     |   0.142 | 
| 450-600 Const Int&Ext Surf Coefs  |   -0.307 | -0.002 | -0.672 |     -0.362 | -0.512 | -0.633 |     | -0.672 | -0.002 | -0.415 |    161.5 |     |  -0.512 | 
| 460-600 Const Int Surf Coefs      |   -0.222 |  0.063 | -0.174 |     -0.131 | -0.099 | -0.214 |     | -0.222 |  0.063 | -0.130 |    219.8 |     |  -0.099 | 
| 460-450 Auto Ext Surf Heat Transf |    0.085 |  0.065 |  0.498 |      0.231 |  0.412 |  0.419 |     |  0.065 |  0.498 |  0.285 |    151.9 |     |   0.412 | 
| 470-600 Const Ext Surf Coefs      |   -0.008 | -0.093 | -0.507 |     -0.231 | -0.402 | -0.429 |     | -0.507 | -0.008 | -0.278 |    179.3 |     |  -0.402 | 
| 470-450 Auto Int Surf Heat Transf |    0.299 | -0.091 |  0.165 |      0.131 |  0.109 |  0.204 |     | -0.091 |  0.299 |  0.136 |    286.2 |     |   0.109 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-9b. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 400-395 Surf. Conv. & IR          |    0.042 |  0.016 |  0.011 |      0.020 |  0.019 |  0.009 |     |  0.009 |  0.042 |  0.019 |    168.7 |     |   0.019 | 
| 410-400 Infiltration              |    0.033 |  0.025 |  0.024 |      0.027 |  0.028 |  0.022 |     |  0.022 |  0.033 |  0.027 |     39.8 |     |   0.028 | 
| 420-410 Internal Gains            |    0.132 |  0.092 |  0.078 |      0.095 |  0.090 |  0.074 |     |  0.074 |  0.132 |  0.094 |     61.7 |     |   0.090 | 
| 430-420 Ext Solar Abs.            |    0.856 |  0.766 |  0.825 |      0.703 |  0.811 |  0.630 |     |  0.630 |  0.856 |  0.765 |     29.6 |     |   0.811 | 
| 600-430 South Windows             |    4.738 |  5.007 |  4.488 |      5.171 |  5.209 |  5.040 |     |  4.488 |  5.209 |  4.942 |     14.6 |     |   5.209 | 
| 440-600 Cavity Albedo             |          | -1.928 | -1.974 |     -1.942 | -1.748 | -2.038 |     | -2.038 | -1.748 | -1.926 |     15.1 |     |  -1.748 | 
| 450-600 Const Int&Ext Surf Coefs  |    0.350 | -0.224 |  0.729 |      0.480 |  0.451 |  0.751 |     | -0.224 |  0.751 |  0.423 |    230.6 |     |   0.451 | 
| 460-600 Const Int Surf Coefs      |    0.438 |  0.027 |  0.497 |      0.448 |  0.567 |  0.464 |     |  0.027 |  0.567 |  0.407 |    132.9 |     |   0.567 | 
| 460-450 Auto Ext Surf Heat Transf |    0.088 |  0.251 | -0.232 |     -0.033 |  0.116 | -0.287 |     | -0.287 |  0.251 | -0.016 |   3319.8 |     |   0.116 | 
| 470-600 Const Ext Surf Coefs      |    0.165 | -0.269 |  0.217 |      0.002 | -0.156 |  0.276 |     | -0.269 |  0.276 |  0.039 |   1392.5 |     |  -0.156 | 
| 470-450 Auto Int Surf Heat Transf |   -0.185 | -0.045 | -0.512 |     -0.478 | -0.608 | -0.475 |     | -0.608 | -0.045 | -0.384 |    146.6 |     |  -0.608 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-9c. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Peak Heating (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 400-395 Surf. Conv. & IR          |    0.611 |  0.682 |  0.778 |      0.740 |  0.698 |  0.717 |     |  0.611 |  0.778 |  0.704 |     23.7 |     |   0.698 | 
| 410-400 Infiltration              |    0.779 |  0.601 |  0.680 |      0.812 |  0.685 |  0.718 |     |  0.601 |  0.812 |  0.713 |     29.6 |     |   0.685 | 
| 420-410 Internal Gains            |   -0.200 | -0.184 | -0.178 |     -0.185 | -0.183 | -0.185 |     | -0.200 | -0.178 | -0.186 |     11.8 |     |  -0.183 | 
| 430-420 Ext Solar Abs.            |    0.162 | -0.002 | -0.005 |     -0.003 | -0.005 | -0.003 |     | -0.005 |  0.162 |  0.024 |    695.2 |     |  -0.005 | 
| 600-430 South Windows             |   -0.045 | -0.234 | -0.325 |     -0.112 | -0.057 | -0.050 |     | -0.325 | -0.045 | -0.137 |    204.3 |     |  -0.057 | 
| 440-600 Cavity Albedo             |          |  0.007 |  0.025 |      0.014 |  0.009 |  0.015 |     |  0.007 |  0.025 |  0.014 |    127.7 |     |   0.009 | 
| 450-600 Const Int&Ext Surf Coefs  |   -0.266 | -0.042 | -0.282 |     -0.105 | -0.186 | -0.322 |     | -0.322 | -0.042 | -0.200 |    139.6 |     |  -0.186 | 
| 460-600 Const Int Surf Coefs      |   -0.200 | -0.049 | -0.055 |     -0.113 | -0.127 | -0.199 |     | -0.200 | -0.049 | -0.124 |    122.0 |     |  -0.127 | 
| 460-450 Auto Ext Surf Heat Transf |    0.066 | -0.007 |  0.227 |     -0.009 |  0.059 |  0.122 |     | -0.009 |  0.227 |  0.076 |    308.4 |     |   0.059 | 
| 470-600 Const Ext Surf Coefs      |   -0.137 | -0.020 | -0.228 |      0.002 | -0.059 | -0.127 |     | -0.228 |  0.002 | -0.095 |    243.0 |     |  -0.059 | 
| 470-450 Auto Int Surf Heat Transf |    0.129 |  0.022 |  0.054 |      0.107 |  0.127 |  0.194 |     |  0.022 |  0.194 |  0.106 |    162.7 |     |   0.127 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-9d. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 400-395 Surf. Conv. & IR          |    0.251 |  0.136 |  0.149 |      0.229 |  0.162 |  0.107 |     |  0.107 |  0.251 |  0.172 |     83.7 |     |   0.162 | 
| 410-400 Infiltration              |    0.213 |  0.206 |  0.252 |      0.221 |  0.168 |  0.232 |     |  0.168 |  0.252 |  0.215 |     39.0 |     |   0.168 | 
| 420-410 Internal Gains            |    0.197 |  0.209 |  0.208 |      0.205 |  0.212 |  0.210 |     |  0.197 |  0.212 |  0.207 |      7.3 |     |   0.212 | 
| 430-420 Ext Solar Abs.            |    0.959 |  0.931 |  0.923 |      0.897 |  1.038 |  0.890 |     |  0.890 |  1.038 |  0.940 |     15.7 |     |   1.038 | 
| 600-430 South Windows             |    3.483 |  4.641 |  3.582 |      4.422 |  4.319 |  4.342 |     |  3.483 |  4.641 |  4.132 |     28.0 |     |   4.319 | 
| 440-600 Cavity Albedo             |          | -1.815 | -1.656 |     -1.666 | -1.514 | -1.738 |     | -1.815 | -1.514 | -1.678 |     18.0 |     |  -1.514 | 
| 450-600 Const Int&Ext Surf Coefs  |    0.162 | -0.301 |  0.641 |      0.115 |  0.308 |  0.268 |     | -0.301 |  0.641 |  0.199 |    474.2 |     |   0.308 | 
| 460-600 Const Int Surf Coefs      |    0.154 | -0.238 |  0.480 |      0.023 |  0.111 |  0.023 |     | -0.238 |  0.480 |  0.092 |    779.6 |     |   0.111 | 
| 460-450 Auto Ext Surf Heat Transf |   -0.008 |  0.063 | -0.161 |     -0.092 | -0.197 | -0.244 |     | -0.244 |  0.063 | -0.107 |    288.5 |     |  -0.197 | 
| 470-600 Const Ext Surf Coefs      |    0.045 | -0.093 |  0.148 |      0.092 |  0.214 |  0.274 |     | -0.093 |  0.274 |  0.113 |    324.3 |     |   0.214 | 
| 470-450 Auto Int Surf Heat Transf |   -0.117 |  0.208 | -0.493 |     -0.023 | -0.094 |  0.007 |     | -0.493 |  0.208 | -0.085 |    821.0 |     |  -0.094 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-10a. High Mass Basic and In-Depth Sensitivity Tests - Annual Heating (MWh)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.030 | -0.548 | -0.551 |     -0.505 | -0.565 | -0.481 |     | -0.565 | -0.030 | -0.447 |    119.8 |     |  -0.565 | 
| 900-800 Himass, S. Win.           |   -3.415 | -3.527 | -3.812 |     -3.452 | -3.395 | -3.555 |     | -3.812 | -3.395 | -3.526 |     11.8 |     |  -3.395 | 
| 900-810 Himass, Int. Solar Abs.   |          | -0.659 | -0.863 |     -0.678 | -0.600 | -0.796 |     | -0.863 | -0.600 | -0.719 |     36.5 |     |  -0.600 | 
| 910-610 Mass, w/ S. Shade         |   -2.000 | -2.419 | -2.284 |     -2.419 | -2.460 | -2.460 |     | -2.460 | -2.000 | -2.340 |     19.7 |     |  -2.460 | 
| 920-620 Mass, w/ E&W Win.         |   -0.870 | -1.138 | -1.038 |     -1.149 | -1.215 | -1.112 |     | -1.215 | -0.870 | -1.087 |     31.7 |     |  -1.215 | 
| 930-630 Mass, w/ E&W Shade        |   -0.653 | -0.832 | -0.744 |     -0.790 | -0.773 | -0.754 |     | -0.832 | -0.653 | -0.758 |     23.7 |     |  -0.773 | 
| 940-640 Mass, w/ Htg. Setback     |   -1.293 | -1.540 | -1.470 |     -1.594 | -1.640 | -1.484 |     | -1.640 | -1.293 | -1.503 |     23.1 |     |  -1.640 | 
| 980-680 Mass, w/ Insulation 20/27 |   -1.499 | -1.540 | -1.466 |     -1.769 | -1.781 | -1.836 |     | -1.836 | -1.466 | -1.648 |     22.4 |     |  -1.781 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -1.731 | -2.454 | -2.367 |     -2.508 | -2.620 | -2.506 |     | -2.620 | -1.731 | -2.364 |     37.6 |     |  -2.620 | 
| 995-695 Mass, w/ Insulation 20/20 |   -1.379 | -1.660 | -1.615 |     -1.795 | -1.827 | -1.815 |     | -1.827 | -1.379 | -1.682 |     26.7 |     |  -1.827 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-10b. High Mass Basic and In-Depth Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.611 | -0.526 | -0.582 |     -0.482 | -0.561 | -0.457 |     | -0.611 | -0.457 | -0.537 |     28.7 |     |  -0.561 | 
| 900-800 Himass, S. Win.           |    2.241 |  2.084 |  2.021 |      2.115 |  2.096 |  1.985 |     |  1.985 |  2.241 |  2.090 |     12.2 |     |   2.096 | 
| 900-810 Himass, Int. Solar Abs.   |          |  0.983 |  1.026 |      0.981 |  0.882 |  0.973 |     |  0.882 |  1.026 |  0.969 |     14.9 |     |   0.882 | 
| 910-610 Mass, w/ S. Shade         |   -2.815 | -2.967 | -2.683 |     -2.949 | -2.950 | -2.926 |     | -2.967 | -2.683 | -2.882 |      9.9 |     |  -2.950 | 
| 920-620 Mass, w/ E&W Win.         |   -1.276 | -1.290 | -1.203 |     -1.329 | -1.431 | -1.292 |     | -1.431 | -1.203 | -1.303 |     17.5 |     |  -1.431 | 
| 930-630 Mass, w/ E&W Shade        |   -0.913 | -0.945 | -0.879 |     -0.917 | -0.942 | -0.901 |     | -0.945 | -0.879 | -0.916 |      7.2 |     |  -0.942 | 
| 940-640 Mass, w/ Htg. Setback     |   -3.191 | -3.247 | -2.894 |     -3.339 | -3.465 | -3.274 |     | -3.465 | -2.894 | -3.235 |     17.7 |     |  -3.465 | 
| 940-640 Mass, w/ Night Vent       |   -4.043 | -4.056 | -3.568 |     -4.110 | -4.289 | -3.991 |     | -4.289 | -3.568 | -4.009 |     18.0 |     |  -4.289 | 
| 980-680 Mass, w/ Insulation 20/27 |   -2.437 | -2.435 | -2.174 |     -2.732 | -2.755 | -2.791 |     | -2.791 | -2.174 | -2.554 |     24.2 |     |  -2.755 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -1.857 | -2.626 | -2.358 |     -2.760 | -2.872 | -2.738 |     | -2.872 | -1.857 | -2.535 |     40.0 |     |  -2.872 | 
| 995-695 Mass, w/ Insulation 20/20 |   -1.273 | -1.772 | -1.615 |     -1.969 | -2.000 | -1.975 |     | -2.000 | -1.273 | -1.767 |     41.1 |     |  -2.000 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-10c. High Mass Basic and In-Depth Sensitivity Tests - Peak Heating (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.343 | -0.476 | -0.496 |     -0.393 | -0.445 | -0.442 |     | -0.496 | -0.343 | -0.432 |     35.4 |     |  -0.445 | 
| 900-800 Himass, S. Win.           |   -0.406 | -0.334 | -0.411 |     -0.236 | -0.207 | -0.188 |     | -0.411 | -0.188 | -0.297 |     74.9 |     |  -0.207 | 
| 900-810 Himass, Int. Solar Abs.   |          | -0.057 | -0.059 |     -0.062 | -0.062 | -0.066 |     | -0.066 | -0.057 | -0.061 |     15.4 |     |  -0.062 | 
| 910-610 Mass, w/ S. Shade         |   -0.405 | -0.552 | -0.565 |     -0.493 | -0.549 | -0.560 |     | -0.565 | -0.405 | -0.521 |     30.7 |     |  -0.549 | 
| 920-620 Mass, w/ E&W Win.         |   -0.250 | -0.525 | -0.555 |     -0.459 | -0.547 | -0.520 |     | -0.555 | -0.250 | -0.476 |     64.1 |     |  -0.547 | 
| 930-630 Mass, w/ E&W Shade        |   -0.284 | -0.502 | -0.523 |     -0.422 | -0.494 | -0.487 |     | -0.523 | -0.284 | -0.452 |     52.9 |     |  -0.494 | 
| 940-640 Mass, w/ Htg. Setback     |   -0.751 | -1.171 | -0.999 |     -1.416 | -0.979 | -0.634 |     | -1.416 | -0.634 | -0.992 |     78.9 |     |  -0.979 | 
| 980-680 Mass, w/ Insulation 20/27 |   -0.433 | -0.524 | -0.429 |     -0.515 | -0.549 | -0.523 |     | -0.549 | -0.429 | -0.495 |     24.2 |     |  -0.549 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -0.415 | -0.580 | -0.596 |     -0.528 | -0.605 | -0.589 |     | -0.605 | -0.415 | -0.552 |     34.4 |     |  -0.605 | 
| 995-695 Mass, w/ Insulation 20/20 |   -0.427 | -0.426 | -0.393 |     -0.450 | -0.465 | -0.456 |     | -0.465 | -0.393 | -0.436 |     16.5 |     |  -0.465 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-10d. High Mass Basic and In-Depth Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | FakeSim | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.881 | -0.738 | -0.683 |     -0.884 | -0.822 | -0.768 |     | -0.884 | -0.683 | -0.796 |     25.2 |     |  -0.822 | 
| 900-800 Himass, S. Win.           |    1.753 |  2.275 |  1.399 |      1.995 |  1.844 |  2.004 |     |  1.399 |  2.275 |  1.878 |     46.6 |     |   1.844 | 
| 900-810 Himass, Int. Solar Abs.   |          |  0.966 |  0.616 |      0.770 |  0.717 |  0.827 |     |  0.616 |  0.966 |  0.779 |     44.9 |     |   0.717 | 
| 910-610 Mass, w/ S. Shade         |   -2.973 | -3.710 | -3.228 |     -3.912 | -3.722 | -3.787 |     | -3.912 | -2.973 | -3.555 |     26.4 |     |  -3.722 | 
| 920-620 Mass, w/ E&W Win.         |   -1.223 | -1.436 | -1.245 |     -1.537 | -1.523 | -1.434 |     | -1.537 | -1.223 | -1.400 |     22.4 |     |  -1.523 | 
| 930-630 Mass, w/ E&W Shade        |   -1.069 | -1.336 | -1.191 |     -1.431 | -1.477 | -1.336 |     | -1.477 | -1.069 | -1.307 |     31.2 |     |  -1.477 | 
| 940-640 Mass, w/ Htg. Setback     |   -2.492 | -3.053 | -2.809 |     -3.257 | -3.236 | -3.029 |     | -3.257 | -2.492 | -2.979 |     25.7 |     |  -3.236 | 
| 940-640 Mass, w/ Night Vent       |   -3.282 | -3.926 | -2.991 |     -3.751 | -3.759 | -3.561 |     | -3.926 | -2.991 | -3.545 |     26.4 |     |  -3.759 | 
| 980-680 Mass, w/ Insulation 20/27 |   -2.377 | -3.383 | -2.931 |     -3.320 | -3.335 | -3.244 |     | -3.383 | -2.377 | -3.098 |     32.5 |     |  -3.335 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -2.341 | -2.934 | -2.863 |     -3.192 | -3.198 | -2.983 |     | -3.198 | -2.341 | -2.918 |     29.4 |     |  -3.198 | 
| 995-695 Mass, w/ Insulation 20/20 |   -2.103 | -3.317 | -3.040 |     -3.157 | -3.285 | -3.060 |     | -3.317 | -2.103 | -2.994 |     40.6 |     |  -3.285 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-11. Annual Transmissivity Coefficient of Windows
| Case                   | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:---------------------- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| 600 South              |    0.591 | 0.627 | 0.624 |      0.587 | 0.597 |  0.594 |     | 0.587 | 0.627 | 0.603 |      6.7 |     |   0.597 | 
| 620 West               |    0.600 |       | 0.629 |      0.601 | 0.616 |  0.640 |     | 0.600 | 0.640 | 0.617 |      6.5 |     |   0.616 | 
| 660 South, Low-E       |    0.322 | 0.381 | 0.392 |      0.318 | 0.325 |  0.324 |     | 0.318 | 0.392 | 0.344 |     21.6 |     |   0.325 | 
| 670 South, Single Pane |    0.748 | 0.750 | 0.770 |      0.747 | 0.754 |  0.751 |     | 0.747 | 0.770 | 0.753 |      3.1 |     |   0.754 | 

Annual Unshaded Transmitted Solar Radiation/Annual Unshaded Incident Solar Radiation

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-12. Annual Shading Coefficient of Window Shading Devices: Overhangs & Fins
| Case          | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:------------- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| 610/600 South |    0.218 | 0.194 | 0.176 |      0.196 | 0.224 |  0.195 |     | 0.176 | 0.224 | 0.201 |     24.0 |     |   0.224 | 
| 630/620 West  |    0.268 |       | 0.299 |      0.278 | 0.342 |  0.286 |     | 0.268 | 0.342 | 0.294 |     25.2 |     |   0.342 | 

(1-(Annual Shaded Transmitted Solar Radiation)/(Annual Unshaded Transmitted Solar Radiation))$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-13. Case 600 Annual Incident Solar Radiation (kWh/m2)
| Case       | BSIMAC 9 |  CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     |  Min |  Max | Mean | Dev % $$ |     | FakeSim | 
|:---------- | --------:| ----:| ----:| ----------:| -----:| ------:| ---:| ----:| ----:| ----:| --------:| ---:| -------:| 
| Horizontal |     1670 | 1663 | 1667 |       1664 |  1665 |   1669 |     | 1663 | 1670 | 1666 |      0.4 |     |    1665 | 
| North      |      453 |  399 |  477 |        438 |   432 |    440 |     |  399 |  477 |  440 |     17.8 |     |     432 | 
| East       |     1061 | 1027 | 1017 |       1062 |  1054 |   1068 |     | 1017 | 1068 | 1048 |      4.9 |     |    1054 | 
| South      |     1387 | 1317 | 1291 |       1370 |  1363 |   1384 |     | 1291 | 1387 | 1352 |      7.1 |     |    1363 | 
| West       |      997 |  903 |  906 |        967 |   961 |    974 |     |  903 |  997 |  951 |      9.9 |     |     961 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-14. Annual Transmitted Solar Radiation - Unshaded (kWh/m2)
| Case      | BSIMAC 9 | CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     | Min |  Max | Mean | Dev % $$ |     | FakeSim | 
|:--------- | --------:| ---:| ----:| ----------:| -----:| ------:| ---:| ---:| ----:| ----:| --------:| ---:| -------:| 
| 600 South |      820 | 826 |  805 |        804 |   814 |    823 |     | 804 |  826 |  815 |      2.6 |     |     814 | 
| 620 West  |      598 |     |  569 |        581 |   592 |    624 |     | 569 |  624 |  593 |      9.2 |     |     592 | 
| 660 South |      447 | 501 |  506 |        436 |   443 |    448 |     | 436 |  506 |  464 |     15.2 |     |     443 | 
| 670 South |     1037 | 988 |  994 |       1024 |  1028 |   1039 |     | 988 | 1039 | 1018 |      5.0 |     |    1028 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-15. Annual Transmitted Solar Radiation - Shaded (kWh/m2)
| Case      | BSIMAC 9 | CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     | Min | Max | Mean | Dev % $$ |     | FakeSim | 
|:--------- | --------:| ---:| ----:| ----------:| -----:| ------:| ---:| ---:| ---:| ----:| --------:| ---:| -------:| 
| 610 South |      641 | 665 |  663 |        646 |   631 |    662 |     | 631 | 665 |  651 |      5.2 |     |     631 | 
| 630 West  |      438 |     |  399 |        419 |   390 |    446 |     | 390 | 446 |  418 |     13.4 |     |     390 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-16. Sky Temperatures Output, Case 600
| Case                             | BSIMAC 9 |       CSE |      DeST | EnergyPlus |     ESP-r |    TRNSYS | TestSpec-Alt |     |   Min |   Max |  Mean | Dev % $$ |     |   FakeSim | 
|:-------------------------------- | --------:| ---------:| ---------:| ----------:| ---------:| ---------:| ------------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------:| 
| Annual Hourly Integrated Average |          |      -3.9 |      -5.9 |       -2.0 |      -5.2 |      -5.1 |         -5.9 |     |  -5.9 |  -2.0 |  -4.7 |     83.2 |     |      -5.2 | 
| Annual Hourly Integrated Minimum |          |     -46.2 |     -46.9 |      -38.0 |     -46.9 |     -46.2 |        -46.9 |     | -46.9 | -38.0 | -45.2 |     19.7 |     |     -46.9 | 
| Annual Hourly Integrated Maximum |          |      30.1 |      24.6 |       24.7 |      26.7 |      26.0 |         24.6 |     |  24.6 |  30.1 |  26.1 |     21.0 |     |      26.7 | 
|                                  | 
| Time Stamps                      | 
| Month                            |   Day-Hr |    Day-Hr |    Day-Hr |     Day-Hr |    Day-Hr |    Day-Hr |       Day-Hr |     |       |       |       |          |     |    Day-Hr | 
| Annual Hourly Integrated Average |          |           |           |            |           |           |              |     |       |       |       |          |     |           | 
| Annual Hourly Integrated Minimum |          | Dec 31-24 | Dec 31-23 |  Dec 31-24 | Dec 31-23 | Dec 31-24 |              |     |       |       |       |          |     | Dec 31-23 | 
| Annual Hourly Integrated Maximum |          | Jun 13-15 |  Aug 4-15 |   Aug 4-16 |  Aug 4-15 | Jun 13-18 |              |     |       |       |       |          |     |  Aug 4-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-16. Sky Temperatures Output, Case 600
| Case                | Parameter | Annual Hourly<br>Integrated Average | Annual Hourly<br>Integrated Minimum | Annual Hourly<br>Integrated Maximum | 
|:------------------- | ---------:| -----------------------------------:| -----------------------------------:| -----------------------------------:| 
| BSIMAC 9            |      T(C) | 
| CSE                 |      T(C) |                                -3.9 |                               -46.2 |                                30.1 | 
| DeST                |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
| EnergyPlus          |      T(C) |                                -2.0 |                               -38.0 |                                24.7 | 
| ESP-r               |      T(C) |                                -5.2 |                               -46.9 |                                26.7 | 
| TRNSYS              |      T(C) |                                -5.1 |                               -46.2 |                                26.0 | 
| TestSpec-Alt        |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
|                     | 
| Min                 |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
| Max                 |      T(C) |                                -2.0 |                               -38.0 |                                30.1 | 
| Mean                |      T(C) |                                -4.7 |                               -45.2 |                                26.1 | 
| (Max-Min)/Mean [^1] |        %  |                                83.2 |                                19.7 |                                21.0 | 
|                     | 
| FakeSim             |      T(C) |                                -5.2 |                               -46.9 |                                26.7 | 
|                     | 
| BSIMAC 9            | Mo Day Hr |                                     | 
| CSE                 | Mo Day Hr |                                     |                           Dec 31 24 |                           Jun 13 15 | 
| DeST                | Mo Day Hr |                                     |                           Dec 31 23 |                            Aug 4 15 | 
| EnergyPlus          | Mo Day Hr |                                     |                           Dec 31 24 |                            Aug 4 16 | 
| ESP-r               | Mo Day Hr |                                     |                           Dec 31 23 |                            Aug 4 15 | 
| TRNSYS              | Mo Day Hr |                                     |                           Dec 31 24 |                           Jun 13 18 | 
|                     | Mo Day Hr | 
|                     | 
| FakeSim             | Mo Day Hr |                                     |                           Dec 31 23 |                            Aug 4 15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M1a. Monthly Heating Loads (kWh), Case 600
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    664.0 | 655.6 | 672.7 |      711.9 | 732.0 |  734.9 |     | 655.6 | 734.9 | 695.2 |     11.4 |     |   732.0 | 
| Feb   |    653.3 | 626.3 | 635.3 |      682.6 | 682.0 |  702.1 |     | 626.3 | 702.1 | 663.6 |     11.4 |     |   682.0 | 
| Mar   |    433.5 | 435.7 | 450.5 |      472.2 | 481.0 |  495.0 |     | 433.5 | 495.0 | 461.3 |     13.3 |     |   481.0 | 
| Apr   |    511.0 | 457.0 | 448.0 |      510.1 | 479.0 |  517.3 |     | 448.0 | 517.3 | 487.1 |     14.2 |     |   479.0 | 
| May   |    112.8 | 127.8 | 128.0 |      136.8 | 139.0 |  150.7 |     | 112.8 | 150.7 | 132.5 |     28.6 |     |   139.0 | 
| Jun   |      2.7 |  11.7 |  11.2 |       10.1 |  14.0 |   16.0 |     |   2.7 |  16.0 |  10.9 |    121.1 |     |    14.0 | 
| Jul   |      4.8 |  11.5 |  10.1 |       12.0 |  14.0 |   16.7 |     |   4.8 |  16.7 |  11.5 |    103.4 |     |    14.0 | 
| Aug   |      1.4 |   6.9 |   8.4 |        6.6 |   9.0 |    9.6 |     |   1.4 |   9.6 |   7.0 |    117.5 |     |     9.0 | 
| Sep   |     51.8 |  74.3 |  76.7 |       73.3 |  81.0 |   84.8 |     |  51.8 |  84.8 |  73.7 |     44.8 |     |    81.0 | 
| Oct   |    317.0 | 328.4 | 324.1 |      347.7 | 354.0 |  367.1 |     | 317.0 | 367.1 | 339.7 |     14.7 |     |   354.0 | 
| Nov   |    598.7 | 575.6 | 585.8 |      625.3 | 629.0 |  645.8 |     | 575.6 | 645.8 | 610.0 |     11.5 |     |   629.0 | 
| Dec   |    698.7 | 682.0 | 697.8 |      735.7 | 750.0 |  763.5 |     | 682.0 | 763.5 | 721.3 |     11.3 |     |   750.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M1b. Monthly Heating Loads (kWh), Case 900
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    277.8 | 206.1 | 275.3 |      255.8 | 266.0 |  291.9 |     | 206.1 | 291.9 | 262.2 |     32.7 |     |   266.0 | 
| Feb   |    307.4 | 243.2 | 292.9 |      294.2 | 283.0 |  322.1 |     | 243.2 | 322.1 | 290.5 |     27.2 |     |   283.0 | 
| Mar   |    134.4 | 102.4 | 120.0 |      125.5 | 115.0 |  143.8 |     | 102.4 | 143.8 | 123.5 |     33.5 |     |   115.0 | 
| Apr   |    275.7 | 222.4 | 214.2 |      268.7 | 228.0 |  275.5 |     | 214.2 | 275.7 | 247.4 |     24.9 |     |   228.0 | 
| May   |     20.1 |  33.3 |  26.8 |       33.4 |  29.0 |   37.5 |     |  20.1 |  37.5 |  30.0 |     58.0 |     |    29.0 | 
| Jun   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |     0.0 | 
| Jul   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |     0.0 | 
| Aug   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |     0.0 | 
| Sep   |      2.1 |   0.0 |   0.0 |        0.1 |   0.0 |    0.5 |     |   0.0 |   2.1 |   0.5 |    458.3 |     |     0.0 | 
| Oct   |     80.5 |  65.1 |  63.6 |       81.1 |  70.0 |   85.0 |     |  63.6 |  85.0 |  74.2 |     28.9 |     |    70.0 | 
| Nov   |    298.2 | 251.6 | 283.9 |      297.0 | 286.0 |  318.2 |     | 251.6 | 318.2 | 289.2 |     23.0 |     |   286.0 | 
| Dec   |    329.8 | 254.7 | 314.3 |      307.9 | 308.0 |  339.4 |     | 254.7 | 339.4 | 309.0 |     27.4 |     |   308.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M2a. Monthly Sensible Cooling Loads (kWh), Case 600
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    475.4 | 554.0 | 417.9 |      521.8 | 523.0 |  495.0 |     | 417.9 | 554.0 | 497.9 |     27.3 |     |   523.0 | 
| Feb   |    349.2 | 394.3 | 315.4 |      387.5 | 398.0 |  367.4 |     | 315.4 | 398.0 | 368.6 |     22.4 |     |   398.0 | 
| Mar   |    450.3 | 474.4 | 410.7 |      484.4 | 489.0 |  457.4 |     | 410.7 | 489.0 | 461.0 |     17.0 |     |   489.0 | 
| Apr   |    218.7 | 220.1 | 230.2 |      240.5 | 263.0 |  235.4 |     | 218.7 | 263.0 | 234.6 |     18.9 |     |   263.0 | 
| May   |    342.7 | 321.2 | 338.6 |      339.9 | 364.0 |  325.2 |     | 321.2 | 364.0 | 338.6 |     12.7 |     |   364.0 | 
| Jun   |    578.3 | 497.4 | 526.4 |      539.6 | 550.0 |  516.1 |     | 497.4 | 578.3 | 534.6 |     15.1 |     |   550.0 | 
| Jul   |    568.4 | 505.9 | 525.1 |      536.4 | 556.0 |  514.4 |     | 505.9 | 568.4 | 534.4 |     11.7 |     |   556.0 | 
| Aug   |    658.2 | 606.5 | 621.1 |      648.5 | 674.0 |  634.1 |     | 606.5 | 674.0 | 640.4 |     10.5 |     |   674.0 | 
| Sep   |    724.8 | 705.2 | 672.1 |      733.7 | 743.0 |  710.5 |     | 672.1 | 743.0 | 714.9 |      9.9 |     |   743.0 | 
| Oct   |    628.4 | 676.1 | 611.1 |      675.3 | 681.0 |  649.5 |     | 611.1 | 681.0 | 653.6 |     10.7 |     |   681.0 | 
| Nov   |    394.3 | 454.7 | 377.1 |      437.7 | 444.0 |  418.6 |     | 377.1 | 454.7 | 421.1 |     18.4 |     |   444.0 | 
| Dec   |    433.3 | 503.3 | 386.2 |      481.9 | 476.0 |  456.1 |     | 386.2 | 503.3 | 456.1 |     25.7 |     |   476.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M2b. Monthly Sensible Cooling Loads (kWh), Case 900
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |     73.3 |  67.8 |  33.5 |       53.3 |  42.0 |   44.6 |     |  33.5 |  73.3 |  52.4 |     75.9 |     |    42.0 | 
| Feb   |     24.0 |  15.1 |   4.7 |       12.3 |  11.0 |    9.2 |     |   4.7 |  24.0 |  12.7 |    151.3 |     |    11.0 | 
| Mar   |     86.4 |  68.5 |  40.9 |       65.4 |  56.0 |   50.6 |     |  40.9 |  86.4 |  61.3 |     74.2 |     |    56.0 | 
| Apr   |     29.3 |  12.3 |  18.3 |       18.5 |  22.0 |   16.1 |     |  12.3 |  29.3 |  19.4 |     87.6 |     |    22.0 | 
| May   |    131.1 | 117.8 | 128.6 |      114.5 | 125.0 |   98.4 |     |  98.4 | 131.1 | 119.2 |     27.5 |     |   125.0 | 
| Jun   |    447.5 | 372.3 | 408.5 |      401.3 | 404.0 |  365.8 |     | 365.8 | 447.5 | 399.9 |     20.4 |     |   404.0 | 
| Jul   |    440.9 | 380.4 | 408.1 |      398.7 | 410.0 |  365.5 |     | 365.5 | 440.9 | 400.6 |     18.8 |     |   410.0 | 
| Aug   |    532.6 | 485.7 | 510.2 |      510.3 | 531.0 |  487.6 |     | 485.7 | 532.6 | 509.6 |      9.2 |     |   531.0 | 
| Sep   |    517.9 | 484.0 | 466.1 |      492.8 | 492.0 |  458.9 |     | 458.9 | 517.9 | 485.3 |     12.2 |     |   492.0 | 
| Oct   |    296.2 | 305.6 | 269.6 |      292.7 | 281.0 |  260.9 |     | 260.9 | 305.6 | 284.3 |     15.7 |     |   281.0 | 
| Nov   |     72.7 |  80.5 |  56.2 |       68.0 |  63.0 |   60.2 |     |  56.2 |  80.5 |  66.8 |     36.4 |     |    63.0 | 
| Dec   |     62.1 |  73.7 |  38.1 |       60.9 |  48.0 |   49.5 |     |  38.1 |  73.7 |  55.4 |     64.4 |     |    48.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M3a. Monthly Hourly Integrated Peak Heating Loads (kW), Case 600
| Month       | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan         |    3.100 |  3.020 |  3.036 |      2.978 |  3.230 |  3.359 |     | 2.978 | 3.359 | 3.120 |     12.2 |     |   3.230 | 
| Feb         |    3.041 |  2.900 |  2.922 |      3.067 |  3.140 |  3.225 |     | 2.900 | 3.225 | 3.049 |     10.7 |     |   3.140 | 
| Mar         |    2.275 |  2.034 |  2.065 |      2.115 |  2.230 |  2.287 |     | 2.034 | 2.287 | 2.168 |     11.7 |     |   2.230 | 
| Apr         |    2.446 |  2.207 |  2.238 |      2.322 |  2.380 |  2.457 |     | 2.207 | 2.457 | 2.342 |     10.7 |     |   2.380 | 
| May         |    1.645 |  1.592 |  1.569 |      1.624 |  1.750 |  1.778 |     | 1.569 | 1.778 | 1.660 |     12.6 |     |   1.750 | 
| Jun         |    0.805 |  0.778 |  0.748 |      0.732 |  0.760 |  0.853 |     | 0.732 | 0.853 | 0.779 |     15.4 |     |   0.760 | 
| Jul         |    0.599 |  0.540 |  0.512 |      0.514 |  0.570 |  0.619 |     | 0.512 | 0.619 | 0.559 |     19.1 |     |   0.570 | 
| Aug         |    0.572 |  0.553 |  0.532 |      0.479 |  0.560 |  0.591 |     | 0.479 | 0.591 | 0.548 |     20.5 |     |   0.560 | 
| Sep         |    1.229 |  1.120 |  1.114 |      1.130 |  1.190 |  1.212 |     | 1.114 | 1.229 | 1.166 |      9.9 |     |   1.190 | 
| Oct         |    1.702 |  1.624 |  1.619 |      1.682 |  1.770 |  1.813 |     | 1.619 | 1.813 | 1.702 |     11.4 |     |   1.770 | 
| Nov         |    3.255 |  2.850 |  2.931 |      3.106 |  3.110 |  3.207 |     | 2.850 | 3.255 | 3.076 |     13.2 |     |   3.110 | 
| Dec         |    3.171 |  2.941 |  2.972 |      3.204 |  3.170 |  3.278 |     | 2.941 | 3.278 | 3.123 |     10.8 |     |   3.170 | 
|             | 
| Time Stamps | 
| Month       |   Day-Hr | Day-Hr | Day-Hr |     Day-Hr | Day-Hr | Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| Jan         |     29-7 |    1-1 |    1-0 |        1-3 |    1-1 |    1-1 |     |       |       |       |          |     |     1-1 | 
| Feb         |      9-7 |    9-6 |    9-5 |        9-6 |    9-6 |    9-6 |     |       |       |       |          |     |     9-6 | 
| Mar         |      2-7 |   17-6 |   17-5 |       17-6 |   17-6 |   17-6 |     |       |       |       |          |     |    17-6 | 
| Apr         |      3-6 |   11-6 |   11-5 |       11-5 |   11-6 |   11-6 |     |       |       |       |          |     |    11-6 | 
| May         |      3-5 |    1-5 |    1-4 |        1-5 |    1-5 |    1-5 |     |       |       |       |          |     |     1-5 | 
| Jun         |      9-5 |    9-5 |    9-4 |        9-5 |   10-5 |    9-5 |     |       |       |       |          |     |    10-5 | 
| Jul         |     25-6 |   26-5 |   26-4 |       26-5 |   26-5 |   26-5 |     |       |       |       |          |     |    26-5 | 
| Aug         |     10-7 |   17-6 |   17-5 |       17-6 |   17-6 |   17-6 |     |       |       |       |          |     |    17-6 | 
| Sep         |    28-24 |   29-1 |   29-2 |      28-24 |   29-1 |  28-24 |     |       |       |       |          |     |    29-1 | 
| Oct         |      6-7 |   15-6 |    9-5 |       15-5 |    9-6 |   15-6 |     |       |       |       |          |     |     9-6 | 
| Nov         |     26-8 |   26-8 |   26-7 |       26-7 |   26-7 |   26-8 |     |       |       |       |          |     |    26-7 | 
| Dec         |    31-24 |  31-24 |  31-23 |      31-24 |  31-24 |  31-24 |     |       |       |       |          |     |   31-24 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M3b. Monthly Hourly Integrated Peak Heating Loads (kW), Case 900
| Month       | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan         |    2.322 |  2.077 |  2.178 |      1.903 |  2.200 |  2.379 |     | 1.903 | 2.379 | 2.176 |     21.9 |     |   2.200 | 
| Feb         |    2.551 |  2.443 |  2.453 |      2.687 |  2.630 |  2.778 |     | 2.443 | 2.778 | 2.591 |     12.9 |     |   2.630 | 
| Mar         |    1.774 |  1.613 |  1.646 |      1.744 |  1.760 |  1.858 |     | 1.613 | 1.858 | 1.733 |     14.2 |     |   1.760 | 
| Apr         |    1.997 |  1.771 |  1.725 |      2.004 |  1.930 |  2.036 |     | 1.725 | 2.036 | 1.910 |     16.3 |     |   1.930 | 
| May         |    1.295 |  1.142 |  1.124 |      1.268 |  1.230 |  1.324 |     | 1.124 | 1.324 | 1.231 |     16.3 |     |   1.230 | 
| Jun         |    0.000 |  0.000 |        |      0.000 |  0.000 |  0.000 |     | 0.000 | 0.000 | 0.000 |        - |     |   0.000 | 
| Jul         |    0.000 |  0.000 |        |      0.000 |  0.000 |  0.000 |     | 0.000 | 0.000 | 0.000 |        - |     |   0.000 | 
| Aug         |    0.000 |  0.000 |        |      0.000 |  0.000 |  0.000 |     | 0.000 | 0.000 | 0.000 |        - |     |   0.000 | 
| Sep         |    0.113 |  0.000 |        |      0.064 |  0.000 |  0.194 |     | 0.000 | 0.194 | 0.074 |    261.6 |     |   0.000 | 
| Oct         |    1.201 |  1.188 |  1.158 |      1.326 |  1.210 |  1.331 |     | 1.158 | 1.331 | 1.236 |     14.0 |     |   1.210 | 
| Nov         |    2.427 |  2.086 |  2.201 |      2.316 |  2.280 |  2.463 |     | 2.086 | 2.463 | 2.296 |     16.4 |     |   2.280 | 
| Dec         |    2.120 |  1.927 |  1.981 |      2.175 |  2.040 |  2.180 |     | 1.927 | 2.180 | 2.070 |     12.2 |     |   2.040 | 
|             | 
| Time Stamps | 
| Month       |   Day-Hr | Day-Hr | Day-Hr |     Day-Hr | Day-Hr | Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| Jan         |      7-7 |    1-5 |    1-4 |       29-7 |    1-5 |    1-5 |     |       |       |       |          |     |     1-5 | 
| Feb         |     8-24 |    9-6 |    9-5 |        9-6 |    9-7 |    9-7 |     |       |       |       |          |     |     9-7 | 
| Mar         |     16-7 |   17-6 |   17-5 |       17-6 |   17-7 |   17-6 |     |       |       |       |          |     |    17-7 | 
| Apr         |      2-7 |    3-4 |    3-3 |        3-4 |    3-4 |    3-4 |     |       |       |       |          |     |     3-4 | 
| May         |      4-6 |    1-5 |    1-5 |        1-5 |    1-5 |    1-5 |     |       |       |       |          |     |     1-5 | 
| Jun         |      0-0 |    1-1 |    0-0 |        1-1 |    1-1 |   31-0 |     |       |       |       |          |     |     1-1 | 
| Jul         |      0-0 |    1-1 |    0-0 |        1-1 |    1-1 |   31-0 |     |       |       |       |          |     |     1-1 | 
| Aug         |      0-0 |    1-1 |    0-0 |        1-1 |    1-1 |   31-0 |     |       |       |       |          |     |     1-1 | 
| Sep         |     28-6 |    1-1 |    0-0 |       29-7 |    1-1 |   29-7 |     |       |       |       |          |     |     1-1 | 
| Oct         |      6-7 |    7-7 |    7-6 |        7-7 |    7-7 |    7-7 |     |       |       |       |          |     |     7-7 | 
| Nov         |      1-7 |   26-8 |   26-7 |       26-7 |   26-8 |   26-8 |     |       |       |       |          |     |    26-8 | 
| Dec         |     31-8 |   31-8 |    9-6 |       31-7 |    9-7 |    9-7 |     |       |       |       |          |     |     9-7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M4a. Monthly Hourly Integrated Peak Sensible Cooling Loads (kW), Case 600
| Month       | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan         |    5.650 |  6.481 |  5.422 |      6.352 |  6.190 |  6.046 |     | 5.422 | 6.481 | 6.023 |     17.6 |     |   6.190 | 
| Feb         |    4.921 |  5.393 |  4.444 |      5.537 |  5.420 |  5.155 |     | 4.444 | 5.537 | 5.145 |     21.2 |     |   5.420 | 
| Mar         |    4.458 |  5.148 |  4.252 |      5.009 |  5.040 |  4.740 |     | 4.252 | 5.148 | 4.774 |     18.8 |     |   5.040 | 
| Apr         |    3.473 |  4.015 |  3.600 |      3.931 |  4.040 |  3.803 |     | 3.473 | 4.040 | 3.810 |     14.9 |     |   4.040 | 
| May         |    2.774 |  3.080 |  2.894 |      3.086 |  3.100 |  3.040 |     | 2.774 | 3.100 | 2.996 |     10.9 |     |   3.100 | 
| Jun         |    3.253 |  3.249 |  3.067 |      3.449 |  3.430 |  3.379 |     | 3.067 | 3.449 | 3.304 |     11.6 |     |   3.430 | 
| Jul         |    3.319 |  3.290 |  3.155 |      3.628 |  3.640 |  3.497 |     | 3.155 | 3.640 | 3.422 |     14.2 |     |   3.640 | 
| Aug         |    4.192 |  4.120 |  4.038 |      4.672 |  4.700 |  4.651 |     | 4.038 | 4.700 | 4.395 |     15.1 |     |   4.700 | 
| Sep         |    5.086 |  5.450 |  4.911 |      5.715 |  5.580 |  5.420 |     | 4.911 | 5.715 | 5.360 |     15.0 |     |   5.580 | 
| Oct         |    5.577 |  6.270 |  5.278 |      6.222 |  6.070 |  5.923 |     | 5.278 | 6.270 | 5.890 |     16.8 |     |   6.070 | 
| Nov         |    5.476 |  6.149 |  5.229 |      6.194 |  6.030 |  5.824 |     | 5.229 | 6.194 | 5.817 |     16.6 |     |   6.030 | 
| Dec         |    5.537 |  6.450 |  5.294 |      6.251 |  6.120 |  5.942 |     | 5.294 | 6.450 | 5.932 |     19.5 |     |   6.120 | 
|             | 
| Time Stamps | 
| Month       |   Day-Hr | Day-Hr | Day-Hr |     Day-Hr | Day-Hr | Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| Jan         |    22-15 |  22-14 |  22-14 |      22-14 |  22-14 |  22-14 |     |       |       |       |          |     |   22-14 | 
| Feb         |    15-15 |  15-14 |  15-14 |       2-14 |   2-14 |   2-14 |     |       |       |       |          |     |    2-14 | 
| Mar         |    24-14 |  24-13 |   9-14 |       9-14 |   9-14 |   9-14 |     |       |       |       |          |     |    9-14 | 
| Apr         |    12-14 |  27-14 |   7-14 |      12-14 |  12-14 |  12-14 |     |       |       |       |          |     |   12-14 | 
| May         |    10-14 |  21-14 |  10-14 |      10-13 |  10-14 |  21-14 |     |       |       |       |          |     |   10-14 | 
| Jun         |    26-15 |  13-13 |  14-14 |      13-13 |  13-14 |  13-13 |     |       |       |       |          |     |   13-14 | 
| Jul         |    17-14 |  17-14 |  29-13 |      17-14 |  17-14 |  17-14 |     |       |       |       |          |     |   17-14 | 
| Aug         |    26-14 |   8-14 |  29-13 |      26-14 |  29-14 |  27-13 |     |       |       |       |          |     |   29-14 | 
| Sep         |    30-14 |   2-14 |  30-13 |      30-13 |  30-14 |  30-14 |     |       |       |       |          |     |   30-14 | 
| Oct         |    18-14 |   1-13 |  10-13 |      18-14 |  18-14 |  18-14 |     |       |       |       |          |     |   18-14 | 
| Nov         |    28-14 |  28-13 |  29-13 |      28-13 |  28-14 |  28-14 |     |       |       |       |          |     |   28-14 | 
| Dec         |     1-14 |   1-14 |   1-13 |       1-14 |   1-14 |   1-14 |     |       |       |       |          |     |    1-14 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M4b. Monthly Hourly Integrated Peak Sensible Cooling Loads (kW), Case 900
| Month       | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan         |    1.982 |  2.242 |  1.637 |      2.078 |  1.810 |  1.878 |     | 1.637 | 2.242 | 1.938 |     31.2 |     |   1.810 | 
| Feb         |    1.096 |  0.996 |  0.588 |      0.979 |  0.850 |  0.829 |     | 0.588 | 1.096 | 0.890 |     57.1 |     |   0.850 | 
| Mar         |    1.508 |  1.434 |  1.143 |      1.493 |  1.270 |  1.426 |     | 1.143 | 1.508 | 1.379 |     26.5 |     |   1.270 | 
| Apr         |    1.093 |  0.631 |  1.032 |      0.953 |  0.950 |  0.837 |     | 0.631 | 1.093 | 0.916 |     50.4 |     |   0.950 | 
| May         |    1.555 |  1.427 |  1.446 |      1.534 |  1.460 |  1.465 |     | 1.427 | 1.555 | 1.481 |      8.6 |     |   1.460 | 
| Jun         |    2.101 |  1.897 |  1.873 |      1.966 |  1.890 |  1.974 |     | 1.873 | 2.101 | 1.950 |     11.7 |     |   1.890 | 
| Jul         |    2.140 |  1.943 |  1.830 |      2.068 |  1.970 |  1.975 |     | 1.830 | 2.140 | 1.988 |     15.6 |     |   1.970 | 
| Aug         |    2.632 |  2.485 |  2.212 |      2.526 |  2.510 |  2.534 |     | 2.212 | 2.632 | 2.483 |     16.9 |     |   2.510 | 
| Sep         |    2.961 |  3.137 |  2.556 |      2.989 |  2.810 |  2.871 |     | 2.556 | 3.137 | 2.887 |     20.1 |     |   2.810 | 
| Oct         |    3.039 |  3.376 |  2.549 |      3.040 |  2.900 |  2.940 |     | 2.549 | 3.376 | 2.974 |     27.8 |     |   2.900 | 
| Nov         |    1.982 |  2.233 |  1.683 |      2.002 |  1.940 |  1.941 |     | 1.683 | 2.233 | 1.963 |     28.0 |     |   1.940 | 
| Dec         |    2.069 |  2.105 |  1.595 |      1.968 |  1.670 |  1.690 |     | 1.595 | 2.105 | 1.850 |     27.6 |     |   1.670 | 
|             | 
| Time Stamps | 
| Month       |   Day-Hr | Day-Hr | Day-Hr |     Day-Hr | Day-Hr | Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| Jan         |    22-16 |  22-15 |  22-15 |      22-15 |  22-16 |  22-15 |     |       |       |       |          |     |   22-16 | 
| Feb         |    15-16 |  15-15 |  15-15 |      15-15 |  15-16 |  15-15 |     |       |       |       |          |     |   15-16 | 
| Mar         |    10-15 |  24-15 |  10-14 |      11-14 |  10-15 |  11-14 |     |       |       |       |          |     |   10-15 | 
| Apr         |     7-15 |  19-14 |   8-14 |       7-15 |   8-15 |   8-15 |     |       |       |       |          |     |    8-15 | 
| May         |    11-15 |  21-14 |  11-14 |      11-14 |  11-15 |  11-14 |     |       |       |       |          |     |   11-15 | 
| Jun         |    26-15 |  14-14 |  14-14 |      14-14 |  14-15 |  14-14 |     |       |       |       |          |     |   14-15 | 
| Jul         |    17-15 |  17-14 |  17-14 |      17-15 |  17-15 |  17-15 |     |       |       |       |          |     |   17-15 | 
| Aug         |    26-15 |   5-14 |  29-14 |      29-15 |  29-15 |  29-15 |     |       |       |       |          |     |   29-15 | 
| Sep         |    30-15 |   4-14 |  11-14 |      11-15 |  11-15 |  11-15 |     |       |       |       |          |     |   11-15 | 
| Oct         |     1-15 |   1-14 |  12-14 |       1-14 |  12-15 |   1-14 |     |       |       |       |          |     |   12-15 | 
| Nov         |     6-15 |  20-15 |  20-14 |      20-15 |  20-15 |  22-14 |     |       |       |       |          |     |   20-15 | 
| Dec         |     1-15 |   1-15 |   2-14 |       2-15 |   2-15 |   2-15 |     |       |       |       |          |     |    2-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M5a. Monthly Load 600-900 Sensitivity Tests - Annual Heating (kWh)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    386.2 | 449.5 | 397.4 |      456.0 | 466.0 |  443.0 |     | 386.2 | 466.0 | 433.0 |     18.4 |     |   466.0 | 
| Feb   |    345.9 | 383.0 | 342.4 |      388.5 | 399.0 |  379.9 |     | 342.4 | 399.0 | 373.1 |     15.2 |     |   399.0 | 
| Mar   |    299.1 | 333.3 | 330.5 |      346.7 | 366.0 |  351.2 |     | 299.1 | 366.0 | 337.8 |     19.8 |     |   366.0 | 
| Apr   |    235.3 | 234.6 | 233.8 |      241.5 | 251.0 |  241.8 |     | 233.8 | 251.0 | 239.7 |      7.2 |     |   251.0 | 
| May   |     92.7 |  94.4 | 101.2 |      103.4 | 110.0 |  113.2 |     |  92.7 | 113.2 | 102.5 |     20.0 |     |   110.0 | 
| Jun   |      2.7 |  11.7 |  11.2 |       10.1 |  14.0 |   16.0 |     |   2.7 |  16.0 |  10.9 |    121.1 |     |    14.0 | 
| Jul   |      4.8 |  11.5 |  10.1 |       12.0 |  14.0 |   16.7 |     |   4.8 |  16.7 |  11.5 |    103.4 |     |    14.0 | 
| Aug   |      1.4 |   6.9 |   8.4 |        6.6 |   9.0 |    9.6 |     |   1.4 |   9.6 |   7.0 |    117.5 |     |     9.0 | 
| Sep   |     49.7 |  74.3 |  76.7 |       73.2 |  81.0 |   84.3 |     |  49.7 |  84.3 |  73.2 |     47.2 |     |    81.0 | 
| Oct   |    236.5 | 263.3 | 260.6 |      266.6 | 284.0 |  282.0 |     | 236.5 | 284.0 | 265.5 |     17.9 |     |   284.0 | 
| Nov   |    300.5 | 324.0 | 301.9 |      328.3 | 343.0 |  327.6 |     | 300.5 | 343.0 | 320.9 |     13.2 |     |   343.0 | 
| Dec   |    368.9 | 427.3 | 383.5 |      427.9 | 442.0 |  424.2 |     | 368.9 | 442.0 | 412.3 |     17.7 |     |   442.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M5b. Monthly Load 600-900 Sensitivity Tests - Annual Sensible Cooling (kWh)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    402.1 | 486.2 | 384.4 |      468.5 | 481.0 |  450.4 |     | 384.4 | 486.2 | 445.4 |     22.8 |     |   481.0 | 
| Feb   |    325.2 | 379.2 | 310.7 |      375.2 | 387.0 |  358.2 |     | 310.7 | 387.0 | 355.9 |     21.4 |     |   387.0 | 
| Mar   |    363.9 | 405.8 | 369.8 |      419.0 | 433.0 |  406.8 |     | 363.9 | 433.0 | 399.7 |     17.3 |     |   433.0 | 
| Apr   |    189.4 | 207.8 | 211.9 |      222.0 | 241.0 |  219.3 |     | 189.4 | 241.0 | 215.2 |     24.0 |     |   241.0 | 
| May   |    211.6 | 203.3 | 210.0 |      225.4 | 239.0 |  226.8 |     | 203.3 | 239.0 | 219.4 |     16.3 |     |   239.0 | 
| Jun   |    130.8 | 125.2 | 118.0 |      138.3 | 146.0 |  150.2 |     | 118.0 | 150.2 | 134.7 |     24.0 |     |   146.0 | 
| Jul   |    127.5 | 125.4 | 117.0 |      137.7 | 146.0 |  148.9 |     | 117.0 | 148.9 | 133.7 |     23.8 |     |   146.0 | 
| Aug   |    125.6 | 120.8 | 110.9 |      138.2 | 143.0 |  146.6 |     | 110.9 | 146.6 | 130.9 |     27.2 |     |   143.0 | 
| Sep   |    206.9 | 221.2 | 206.0 |      240.9 | 251.0 |  251.6 |     | 206.0 | 251.6 | 229.6 |     19.9 |     |   251.0 | 
| Oct   |    332.2 | 370.6 | 341.6 |      382.6 | 400.0 |  388.6 |     | 332.2 | 400.0 | 369.3 |     18.4 |     |   400.0 | 
| Nov   |    321.6 | 374.3 | 320.9 |      369.7 | 381.0 |  358.4 |     | 320.9 | 381.0 | 354.3 |     17.0 |     |   381.0 | 
| Dec   |    371.2 | 429.5 | 348.2 |      420.9 | 428.0 |  406.6 |     | 348.2 | 429.5 | 400.7 |     20.3 |     |   428.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M5c. Monthly Load 600-900 Sensitivity Tests - Peak Heating (kW)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    0.778 | 0.943 | 0.858 |      1.075 | 1.030 |  0.980 |     | 0.778 | 1.075 | 0.944 |     31.4 |     |   1.030 | 
| Feb   |    0.490 | 0.456 | 0.469 |      0.379 | 0.510 |  0.447 |     | 0.379 | 0.510 | 0.459 |     28.5 |     |   0.510 | 
| Mar   |    0.501 | 0.422 | 0.419 |      0.370 | 0.470 |  0.429 |     | 0.370 | 0.501 | 0.435 |     30.1 |     |   0.470 | 
| Apr   |    0.449 | 0.437 | 0.513 |      0.319 | 0.450 |  0.421 |     | 0.319 | 0.513 | 0.431 |     45.0 |     |   0.450 | 
| May   |    0.350 | 0.450 | 0.445 |      0.356 | 0.520 |  0.454 |     | 0.350 | 0.520 | 0.429 |     39.6 |     |   0.520 | 
| Jun   |    0.805 | 0.778 |       |      0.732 | 0.760 |  0.853 |     | 0.732 | 0.853 | 0.786 |     15.3 |     |   0.760 | 
| Jul   |    0.599 | 0.540 |       |      0.514 | 0.570 |  0.619 |     | 0.514 | 0.619 | 0.568 |     18.4 |     |   0.570 | 
| Aug   |    0.572 | 0.553 |       |      0.479 | 0.560 |  0.591 |     | 0.479 | 0.591 | 0.551 |     20.4 |     |   0.560 | 
| Sep   |    1.116 | 1.120 |       |      1.065 | 1.190 |  1.017 |     | 1.017 | 1.190 | 1.102 |     15.7 |     |   1.190 | 
| Oct   |    0.501 | 0.435 | 0.461 |      0.356 | 0.560 |  0.482 |     | 0.356 | 0.560 | 0.466 |     43.7 |     |   0.560 | 
| Nov   |    0.828 | 0.764 | 0.730 |      0.790 | 0.830 |  0.744 |     | 0.730 | 0.830 | 0.781 |     12.8 |     |   0.830 | 
| Dec   |    1.051 | 1.014 | 0.991 |      1.030 | 1.130 |  1.098 |     | 0.991 | 1.130 | 1.052 |     13.2 |     |   1.130 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


# Table B8-M5d. Monthly Load 600-900 Sensitivity Tests - Peak Sensible Cooling (kW)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | FakeSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    3.668 | 4.239 | 3.785 |      4.274 | 4.380 |  4.168 |     | 3.668 | 4.380 | 4.086 |     17.4 |     |   4.380 | 
| Feb   |    3.825 | 4.397 | 3.856 |      4.558 | 4.570 |  4.326 |     | 3.825 | 4.570 | 4.255 |     17.5 |     |   4.570 | 
| Mar   |    2.950 | 3.714 | 3.109 |      3.515 | 3.770 |  3.314 |     | 2.950 | 3.770 | 3.395 |     24.1 |     |   3.770 | 
| Apr   |    2.380 | 3.384 | 2.568 |      2.978 | 3.090 |  2.966 |     | 2.380 | 3.384 | 2.894 |     34.7 |     |   3.090 | 
| May   |    1.219 | 1.652 | 1.448 |      1.553 | 1.640 |  1.576 |     | 1.219 | 1.652 | 1.515 |     28.6 |     |   1.640 | 
| Jun   |    1.152 | 1.352 | 1.194 |      1.483 | 1.540 |  1.405 |     | 1.152 | 1.540 | 1.354 |     28.6 |     |   1.540 | 
| Jul   |    1.179 | 1.347 | 1.325 |      1.560 | 1.670 |  1.522 |     | 1.179 | 1.670 | 1.434 |     34.2 |     |   1.670 | 
| Aug   |    1.560 | 1.634 | 1.826 |      2.146 | 2.190 |  2.117 |     | 1.560 | 2.190 | 1.912 |     32.9 |     |   2.190 | 
| Sep   |    2.125 | 2.313 | 2.355 |      2.726 | 2.770 |  2.549 |     | 2.125 | 2.770 | 2.473 |     26.1 |     |   2.770 | 
| Oct   |    2.538 | 2.894 | 2.729 |      3.182 | 3.170 |  2.983 |     | 2.538 | 3.182 | 2.916 |     22.1 |     |   3.170 | 
| Nov   |    3.494 | 3.916 | 3.546 |      4.192 | 4.090 |  3.883 |     | 3.494 | 4.192 | 3.854 |     18.1 |     |   4.090 | 
| Dec   |    3.468 | 4.345 | 3.699 |      4.283 | 4.450 |  4.252 |     | 3.468 | 4.450 | 4.083 |     24.1 |     |   4.450 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


![figure 1](images/results5-2a-section_5_2_a_figure_b8_1.png)
![figure 2](images/results5-2a-section_5_2_a_figure_b8_2.png)
![figure 3](images/results5-2a-section_5_2_a_figure_b8_3.png)
![figure 4](images/results5-2a-section_5_2_a_figure_b8_4.png)
![figure 5](images/results5-2a-section_5_2_a_figure_b8_5.png)
![figure 6](images/results5-2a-section_5_2_a_figure_b8_6.png)
![figure 7](images/results5-2a-section_5_2_a_figure_b8_7.png)
![figure 8](images/results5-2a-section_5_2_a_figure_b8_8.png)
![figure 9](images/results5-2a-section_5_2_a_figure_b8_9.png)
![figure 10](images/results5-2a-section_5_2_a_figure_b8_10.png)
![figure 11](images/results5-2a-section_5_2_a_figure_b8_11.png)
![figure 12](images/results5-2a-section_5_2_a_figure_b8_12.png)
![figure 13](images/results5-2a-section_5_2_a_figure_b8_13.png)
![figure 14](images/results5-2a-section_5_2_a_figure_b8_14.png)
![figure 15](images/results5-2a-section_5_2_a_figure_b8_15.png)
![figure 16](images/results5-2a-section_5_2_a_figure_b8_16.png)
![figure 17](images/results5-2a-section_5_2_a_figure_b8_17.png)
![figure 18](images/results5-2a-section_5_2_a_figure_b8_18.png)
![figure 19](images/results5-2a-section_5_2_a_figure_b8_19.png)
![figure 20](images/results5-2a-section_5_2_a_figure_b8_20.png)
![figure 21](images/results5-2a-section_5_2_a_figure_b8_21.png)
![figure 22](images/results5-2a-section_5_2_a_figure_b8_22.png)
![figure 23](images/results5-2a-section_5_2_a_figure_b8_23.png)
![figure 24](images/results5-2a-section_5_2_a_figure_b8_24.png)
![figure 25](images/results5-2a-section_5_2_a_figure_b8_25.png)
![figure 26](images/results5-2a-section_5_2_a_figure_b8_26.png)
![figure 27](images/results5-2a-section_5_2_a_figure_b8_27.png)
![figure 28](images/results5-2a-section_5_2_a_figure_b8_28.png)
![figure 29](images/results5-2a-section_5_2_a_figure_b8_29.png)
![figure 30](images/results5-2a-section_5_2_a_figure_b8_30.png)
![figure 31](images/results5-2a-section_5_2_a_figure_b8_31.png)
![figure 32](images/results5-2a-section_5_2_a_figure_b8_32.png)
![figure 33](images/results5-2a-section_5_2_a_figure_b8_33.png)
![figure 34](images/results5-2a-section_5_2_a_figure_b8_34.png)
![figure 35](images/results5-2a-section_5_2_a_figure_b8_35.png)
![figure 36](images/results5-2a-section_5_2_a_figure_b8_36.png)
![figure 37](images/results5-2a-section_5_2_a_figure_b8_37.png)
![figure 38](images/results5-2a-section_5_2_a_figure_b8_38.png)
![figure 39](images/results5-2a-section_5_2_a_figure_b8_39.png)
![figure 40](images/results5-2a-section_5_2_a_figure_b8_40.png)
![figure 41](images/results5-2a-section_5_2_a_figure_b8_41.png)
![figure 42](images/results5-2a-section_5_2_a_figure_b8_42.png)
![figure 43](images/results5-2a-section_5_2_a_figure_b8_43.png)
![figure 44](images/results5-2a-section_5_2_a_figure_b8_44.png)
![figure 45](images/results5-2a-section_5_2_a_figure_b8_45.png)
![figure 46](images/results5-2a-section_5_2_a_figure_b8_46.png)
![figure 47](images/results5-2a-section_5_2_a_figure_b8_47.png)
![figure 48](images/results5-2a-section_5_2_a_figure_b8_48.png)
![figure 49](images/results5-2a-section_5_2_a_figure_b8_49.png)
![figure 50](images/results5-2a-section_5_2_a_figure_b8_50.png)
![figure 51](images/results5-2a-section_5_2_a_figure_b8_51.png)
![figure 52](images/results5-2a-section_5_2_a_figure_b8_52.png)
![figure 53](images/results5-2a-section_5_2_a_figure_b8_53.png)
![figure 54](images/results5-2a-section_5_2_a_figure_b8_54.png)
![figure 55](images/results5-2a-section_5_2_a_figure_b8_55.png)
![figure 56](images/results5-2a-section_5_2_a_figure_b8_56.png)
![figure 57](images/results5-2a-section_5_2_a_figure_b8_57.png)
![figure 58](images/results5-2a-section_5_2_a_figure_b8_58.png)
![figure 59](images/results5-2a-section_5_2_a_figure_b8_59.png)
![figure h1](images/results5-2a-section_5_2_a_figure_b8_h1.png)
![figure h2](images/results5-2a-section_5_2_a_figure_b8_h2.png)
![figure h3](images/results5-2a-section_5_2_a_figure_b8_h3.png)
![figure h4](images/results5-2a-section_5_2_a_figure_b8_h4.png)
![figure h5](images/results5-2a-section_5_2_a_figure_b8_h5.png)
![figure h6](images/results5-2a-section_5_2_a_figure_b8_h6.png)
![figure h7](images/results5-2a-section_5_2_a_figure_b8_h7.png)
![figure h8](images/results5-2a-section_5_2_a_figure_b8_h8.png)
![figure h9](images/results5-2a-section_5_2_a_figure_b8_h9.png)
![figure h10](images/results5-2a-section_5_2_a_figure_b8_h10.png)
![figure h11](images/results5-2a-section_5_2_a_figure_b8_h11.png)
![figure h12](images/results5-2a-section_5_2_a_figure_b8_h12.png)
![figure h13](images/results5-2a-section_5_2_a_figure_b8_h13.png)
![figure h14](images/results5-2a-section_5_2_a_figure_b8_h14.png)
![figure h15](images/results5-2a-section_5_2_a_figure_b8_h15.png)
![figure h16](images/results5-2a-section_5_2_a_figure_b8_h16.png)
![figure h17](images/results5-2a-section_5_2_a_figure_b8_h17.png)
![figure h18](images/results5-2a-section_5_2_a_figure_b8_h18.png)
![figure h19](images/results5-2a-section_5_2_a_figure_b8_h19.png)
![figure h20](images/results5-2a-section_5_2_a_figure_b8_h20.png)
![figure h21](images/results5-2a-section_5_2_a_figure_b8_h21.png)
![figure h22](images/results5-2a-section_5_2_a_figure_b8_h22.png)
![figure h23](images/results5-2a-section_5_2_a_figure_b8_h23.png)
![figure h24](images/results5-2a-section_5_2_a_figure_b8_h24.png)
![figure h25](images/results5-2a-section_5_2_a_figure_b8_h25.png)
![figure h26](images/results5-2a-section_5_2_a_figure_b8_h26.png)
![figure h27](images/results5-2a-section_5_2_a_figure_b8_h27.png)
![figure h28](images/results5-2a-section_5_2_a_figure_b8_h28.png)
![figure h29](images/results5-2a-section_5_2_a_figure_b8_h29.png)
![figure h30](images/results5-2a-section_5_2_a_figure_b8_h30.png)
![figure h31](images/results5-2a-section_5_2_a_figure_b8_h31.png)
![figure h32](images/results5-2a-section_5_2_a_figure_b8_h32.png)
![figure h33](images/results5-2a-section_5_2_a_figure_b8_h33.png)
![figure h34](images/results5-2a-section_5_2_a_figure_b8_h34.png)
![figure h35](images/results5-2a-section_5_2_a_figure_b8_h35.png)
![figure h36](images/results5-2a-section_5_2_a_figure_b8_h36.png)
![figure h37](images/results5-2a-section_5_2_a_figure_b8_h37.png)
![figure h38](images/results5-2a-section_5_2_a_figure_b8_h38.png)
![figure m1](images/results5-2a-section_5_2_a_figure_b8_m1.png)
![figure m2](images/results5-2a-section_5_2_a_figure_b8_m2.png)
![figure m3](images/results5-2a-section_5_2_a_figure_b8_m3.png)
![figure m4](images/results5-2a-section_5_2_a_figure_b8_m4.png)
![figure m5](images/results5-2a-section_5_2_a_figure_b8_m5.png)
![figure m6](images/results5-2a-section_5_2_a_figure_b8_m6.png)
![figure m7](images/results5-2a-section_5_2_a_figure_b8_m7.png)
![figure m8](images/results5-2a-section_5_2_a_figure_b8_m8.png)
![figure m9](images/results5-2a-section_5_2_a_figure_b8_m9.png)
![figure m10](images/results5-2a-section_5_2_a_figure_b8_m10.png)
![figure m11](images/results5-2a-section_5_2_a_figure_b8_m11.png)
![figure m12](images/results5-2a-section_5_2_a_figure_b8_m12.png)
