# Table B8-5c. Free-Float Temperature Output Average Annual Hourly Integrated Zone Temperature (C)
| Case                                          | BSIMAC 9 |  CSE | DeST | EnergyPlus | ESP-r | TRNSYS |     |  Min |  Max | Mean | Dev % $$ |     | MJWMagic | 
|:--------------------------------------------- | --------:| ----:| ----:| ----------:| -----:| ------:| ---:| ----:| ----:| ----:| --------:| ---:| --------:| 
| 600FF - Low Mass Building with South Windows  |     26.1 | 25.6 | 25.3 |       24.9 |  25.3 |   24.3 |     | 24.3 | 26.1 | 25.2 |      7.3 |     |     24.9 | 
| 900FF - High Mass Building with South Windows |     25.5 | 25.7 | 25.2 |       25.1 |  25.3 |   24.5 |     | 24.5 | 25.7 | 25.2 |      4.9 |     |     25.1 | 
| 650FF - Case 600FF with Night Ventilation     |     17.6 | 18.5 | 18.0 |       18.4 |  18.9 |   18.4 |     | 17.6 | 18.9 | 18.3 |      7.3 |     |     18.4 | 
| 950FF - Case 900FF with Night Ventilation     |     15.0 | 14.7 | 14.3 |       14.8 |  14.8 |   14.7 |     | 14.3 | 15.0 | 14.7 |      4.4 |     |     14.8 | 
| 680FF - Case 600FF with More Insulation       |     31.8 | 33.1 | 33.3 |       31.0 |  31.7 |   30.2 |     | 30.2 | 33.3 | 31.8 |      9.8 |     |     31.0 | 
| 980FF - Case 900FF with More Insulation       |     30.7 | 33.3 | 33.3 |       31.2 |  31.8 |   30.5 |     | 30.5 | 33.3 | 31.8 |      8.8 |     |     31.2 | 
| 960 - Sunspace                                |          | 28.6 | 29.4 |       27.7 |  27.7 |   26.8 |     | 26.8 | 29.4 | 28.1 |      9.5 |     |     27.7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


