# Table B8-8b. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | MJWMagic | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| --------:| 
| 200-195 Surface Convection    |    0.127 |  0.195 |  0.207 |      0.203 |  0.189 |  0.197 |     |  0.127 |  0.207 |  0.186 |     42.9 |     |    0.405 | 
| 210-200 Ext IR (Int IR "off") |   -0.151 | -0.297 | -0.339 |     -0.254 | -0.282 | -0.329 |     | -0.339 | -0.151 | -0.275 |     68.3 |     |   -0.508 | 
| 220-215 Ext IR (Int IR "on")  |   -0.149 | -0.335 | -0.372 |     -0.268 | -0.319 | -0.353 |     | -0.372 | -0.149 | -0.299 |     74.5 |     |   -0.535 | 
| 215-200 Int IR (Ext IR "off") |    0.113 |  0.146 |  0.087 |      0.063 |  0.094 |  0.062 |     |  0.062 |  0.146 |  0.094 |     88.6 |     |    0.127 | 
| 220-210 Int IR (Ext IR "on")  |    0.115 |  0.108 |  0.054 |      0.050 |  0.058 |  0.038 |     |  0.038 |  0.115 |  0.070 |    108.6 |     |    0.100 | 
| 230-220 Infiltration          |    0.381 |  0.381 |  0.379 |      0.381 |  0.379 |  0.399 |     |  0.379 |  0.399 |  0.383 |      5.3 |     |    0.763 | 
| 240-220 Internal Gains        |    0.484 |  0.372 |  0.326 |      0.369 |  0.346 |  0.336 |     |  0.326 |  0.484 |  0.372 |     42.5 |     |    0.738 | 
| 250-220 Ext Solar Abs.        |    2.809 |  2.818 |  2.921 |      2.572 |  2.891 |  2.406 |     |  2.406 |  2.921 |  2.736 |     18.8 |     |    5.143 | 
| 270-220 South Windows         |          |  6.660 |  6.148 |      6.912 |  6.732 |  6.791 |     |  6.148 |  6.912 |  6.649 |     11.5 |     |   13.823 | 
| 280-270 Cavity Albedo         |          | -2.274 | -2.483 |     -2.339 | -2.103 | -2.480 |     | -2.483 | -2.103 | -2.336 |     16.3 |     |   -4.677 | 
| 320-270 Thermostat            |          | -2.412 | -2.278 |     -2.536 | -2.396 | -2.501 |     | -2.536 | -2.278 | -2.424 |     10.6 |     |   -5.071 | 
| 290-270 South Shading         |          | -1.661 | -1.388 |     -1.779 | -1.988 | -1.827 |     | -1.988 | -1.388 | -1.729 |     34.7 |     |   -3.558 | 
| 300-270 E&W Windows           |          | -2.216 | -1.893 |     -2.370 | -2.271 | -2.376 |     | -2.376 | -1.893 | -2.225 |     21.7 |     |   -4.739 | 
| 310-300 E&W Shading           |          | -1.303 | -1.403 |     -1.483 | -1.910 | -1.589 |     | -1.910 | -1.303 | -1.538 |     39.5 |     |   -2.965 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


