# Table B8-10c. High Mass Basic and In-Depth Sensitivity Tests - Peak Heating (kW)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | MJWMagic | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| --------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.343 | -0.476 | -0.496 |     -0.393 | -0.445 | -0.442 |     | -0.496 | -0.343 | -0.432 |     35.4 |     |   -0.196 | 
| 900-800 Himass, S. Win.           |   -0.406 | -0.334 | -0.411 |     -0.236 | -0.207 | -0.188 |     | -0.411 | -0.188 | -0.297 |     74.9 |     |   -0.118 | 
| 900-810 Himass, Int. Solar Abs.   |          | -0.057 | -0.059 |     -0.062 | -0.062 | -0.066 |     | -0.066 | -0.057 | -0.061 |     15.4 |     |   -0.031 | 
| 910-610 Mass, w/ S. Shade         |   -0.405 | -0.552 | -0.565 |     -0.493 | -0.549 | -0.560 |     | -0.565 | -0.405 | -0.521 |     30.7 |     |   -0.246 | 
| 920-620 Mass, w/ E&W Win.         |   -0.250 | -0.525 | -0.555 |     -0.459 | -0.547 | -0.520 |     | -0.555 | -0.250 | -0.476 |     64.1 |     |   -0.229 | 
| 930-630 Mass, w/ E&W Shade        |   -0.284 | -0.502 | -0.523 |     -0.422 | -0.494 | -0.487 |     | -0.523 | -0.284 | -0.452 |     52.9 |     |   -0.211 | 
| 940-640 Mass, w/ Htg. Setback     |   -0.751 | -1.171 | -0.999 |     -1.416 | -0.979 | -0.634 |     | -1.416 | -0.634 | -0.992 |     78.9 |     |   -0.708 | 
| 980-680 Mass, w/ Insulation 20/27 |   -0.433 | -0.524 | -0.429 |     -0.515 | -0.549 | -0.523 |     | -0.549 | -0.429 | -0.495 |     24.2 |     |   -0.257 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -0.415 | -0.580 | -0.596 |     -0.528 | -0.605 | -0.589 |     | -0.605 | -0.415 | -0.552 |     34.4 |     |   -0.264 | 
| 995-695 Mass, w/ Insulation 20/20 |   -0.427 | -0.426 | -0.393 |     -0.450 | -0.465 | -0.456 |     | -0.465 | -0.393 | -0.436 |     16.5 |     |   -0.225 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


