# Table B8-M3a. Monthly Hourly Integrated Peak Heating Loads (kW), Case 600
| Month       | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | MJWMagic | 
|:----------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| 
| Jan         |    3.100 |  3.020 |  3.036 |      2.978 |  3.230 |  3.359 |     | 2.978 | 3.359 | 3.120 |     12.2 |     |    2.978 | 
| Feb         |    3.041 |  2.900 |  2.922 |      3.067 |  3.140 |  3.225 |     | 2.900 | 3.225 | 3.049 |     10.7 |     |    3.067 | 
| Mar         |    2.275 |  2.034 |  2.065 |      2.115 |  2.230 |  2.287 |     | 2.034 | 2.287 | 2.168 |     11.7 |     |    2.115 | 
| Apr         |    2.446 |  2.207 |  2.238 |      2.322 |  2.380 |  2.457 |     | 2.207 | 2.457 | 2.342 |     10.7 |     |    2.322 | 
| May         |    1.645 |  1.592 |  1.569 |      1.624 |  1.750 |  1.778 |     | 1.569 | 1.778 | 1.660 |     12.6 |     |    1.624 | 
| Jun         |    0.805 |  0.778 |  0.748 |      0.732 |  0.760 |  0.853 |     | 0.732 | 0.853 | 0.779 |     15.4 |     |    0.732 | 
| Jul         |    0.599 |  0.540 |  0.512 |      0.514 |  0.570 |  0.619 |     | 0.512 | 0.619 | 0.559 |     19.1 |     |    0.514 | 
| Aug         |    0.572 |  0.553 |  0.532 |      0.479 |  0.560 |  0.591 |     | 0.479 | 0.591 | 0.548 |     20.5 |     |    0.479 | 
| Sep         |    1.229 |  1.120 |  1.114 |      1.130 |  1.190 |  1.212 |     | 1.114 | 1.229 | 1.166 |      9.9 |     |    1.130 | 
| Oct         |    1.702 |  1.624 |  1.619 |      1.682 |  1.770 |  1.813 |     | 1.619 | 1.813 | 1.702 |     11.4 |     |    1.682 | 
| Nov         |    3.255 |  2.850 |  2.931 |      3.106 |  3.110 |  3.207 |     | 2.850 | 3.255 | 3.076 |     13.2 |     |    3.106 | 
| Dec         |    3.171 |  2.941 |  2.972 |      3.204 |  3.170 |  3.278 |     | 2.941 | 3.278 | 3.123 |     10.8 |     |    3.204 | 
|             | 
| Time Stamps | 
| Month       |   Day-Hr | Day-Hr | Day-Hr |     Day-Hr | Day-Hr | Day-Hr |     |       |       |       |          |     |   Day-Hr | 
| Jan         |     29-7 |    1-1 |    1-0 |        1-3 |    1-1 |    1-1 |     |       |       |       |          |     |      1-3 | 
| Feb         |      9-7 |    9-6 |    9-5 |        9-6 |    9-6 |    9-6 |     |       |       |       |          |     |      9-6 | 
| Mar         |      2-7 |   17-6 |   17-5 |       17-6 |   17-6 |   17-6 |     |       |       |       |          |     |     17-6 | 
| Apr         |      3-6 |   11-6 |   11-5 |       11-5 |   11-6 |   11-6 |     |       |       |       |          |     |     11-5 | 
| May         |      3-5 |    1-5 |    1-4 |        1-5 |    1-5 |    1-5 |     |       |       |       |          |     |      1-5 | 
| Jun         |      9-5 |    9-5 |    9-4 |        9-5 |   10-5 |    9-5 |     |       |       |       |          |     |      9-5 | 
| Jul         |     25-6 |   26-5 |   26-4 |       26-5 |   26-5 |   26-5 |     |       |       |       |          |     |     26-5 | 
| Aug         |     10-7 |   17-6 |   17-5 |       17-6 |   17-6 |   17-6 |     |       |       |       |          |     |     17-6 | 
| Sep         |    28-24 |   29-1 |   29-2 |      28-24 |   29-1 |  28-24 |     |       |       |       |          |     |    28-24 | 
| Oct         |      6-7 |   15-6 |    9-5 |       15-5 |    9-6 |   15-6 |     |       |       |       |          |     |     15-5 | 
| Nov         |     26-8 |   26-8 |   26-7 |       26-7 |   26-7 |   26-8 |     |       |       |       |          |     |     26-7 | 
| Dec         |    31-24 |  31-24 |  31-23 |      31-24 |  31-24 |  31-24 |     |       |       |       |          |     |    31-24 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


