# Table B8-M5b. Monthly Load 600-900 Sensitivity Tests - Annual Sensible Cooling (kWh)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | MJWMagic | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| --------:| 
| Jan   |    402.1 | 486.2 | 384.4 |      468.5 | 481.0 |  450.4 |     | 384.4 | 486.2 | 445.4 |     22.8 |     |    468.5 | 
| Feb   |    325.2 | 379.2 | 310.7 |      375.2 | 387.0 |  358.2 |     | 310.7 | 387.0 | 355.9 |     21.4 |     |    375.2 | 
| Mar   |    363.9 | 405.8 | 369.8 |      419.0 | 433.0 |  406.8 |     | 363.9 | 433.0 | 399.7 |     17.3 |     |    419.0 | 
| Apr   |    189.4 | 207.8 | 211.9 |      222.0 | 241.0 |  219.3 |     | 189.4 | 241.0 | 215.2 |     24.0 |     |    222.0 | 
| May   |    211.6 | 203.3 | 210.0 |      225.4 | 239.0 |  226.8 |     | 203.3 | 239.0 | 219.4 |     16.3 |     |    225.4 | 
| Jun   |    130.8 | 125.2 | 118.0 |      138.3 | 146.0 |  150.2 |     | 118.0 | 150.2 | 134.7 |     24.0 |     |    138.3 | 
| Jul   |    127.5 | 125.4 | 117.0 |      137.7 | 146.0 |  148.9 |     | 117.0 | 148.9 | 133.7 |     23.8 |     |    137.7 | 
| Aug   |    125.6 | 120.8 | 110.9 |      138.2 | 143.0 |  146.6 |     | 110.9 | 146.6 | 130.9 |     27.2 |     |    138.2 | 
| Sep   |    206.9 | 221.2 | 206.0 |      240.9 | 251.0 |  251.6 |     | 206.0 | 251.6 | 229.6 |     19.9 |     |    240.9 | 
| Oct   |    332.2 | 370.6 | 341.6 |      382.6 | 400.0 |  388.6 |     | 332.2 | 400.0 | 369.3 |     18.4 |     |    382.6 | 
| Nov   |    321.6 | 374.3 | 320.9 |      369.7 | 381.0 |  358.4 |     | 320.9 | 381.0 | 354.3 |     17.0 |     |    369.7 | 
| Dec   |    371.2 | 429.5 | 348.2 |      420.9 | 428.0 |  406.6 |     | 348.2 | 429.5 | 400.7 |     20.3 |     |    420.9 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


