# Table B8-6a. Low Mass Basic Sensitivity Tests - Annual Heating (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 610 - 600 Heat, S. Shade |0.113 |0.074 |0.097 |0.050 |0.165 |0.089 | |0.050 |0.165 |0.098 |117.0 | |0.051 |
| 620 - 600 Heat, E&W Orient |0.320 |0.101 |0.250 |0.161 |0.152 |0.215 | |0.101 |0.320 |0.200 |109.6 | |0.161 |
| 630 - 620 Heat, E&W Shade |0.553 |0.262 |0.380 |0.298 |0.536 |0.420 | |0.262 |0.553 |0.408 |71.2 | |0.299 |
| 640 - 600 Heat, Htg. Setback |-1.368 |-1.590 |-1.428 |-1.663 |-1.708 |-1.851 | |-1.851 |-1.368 |-1.601 |30.2 | |-1.662 |
| 660 - 600 Heat, Low-E Win. |-0.476 |-0.391 |-0.226 |-0.618 |-0.575 |-0.714 | |-0.714 |-0.226 |-0.500 |97.6 | |-0.617 |
| 670 - 600 Heat, 1-Pane Win. |1.434 |1.307 |1.526 |1.292 |1.613 |1.636 | |1.292 |1.636 |1.468 |23.5 | |1.292 |
| 680 - 600 Heat, > Ins. 20/27 |-1.831 |-2.207 |-2.315 |-2.145 |-2.230 |-2.217 | |-2.315 |-1.831 |-2.157 |22.4 | |-2.144 |
| 685 - 600 Heat, 20/20 tstat |0.482 |0.582 |0.599 |0.553 |0.542 |0.539 | |0.482 |0.599 |0.549 |21.3 | |0.553 |
| 695 - 685 Heat, > Ins. 20/20 |-1.823 |-2.159 |-2.261 |-2.075 |-2.171 |-2.150 | |-2.261 |-1.823 |-2.107 |20.8 | |-2.075 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


