# Table B8-6b. Low Mass Basic Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 610 - 600 Cool, S. Shade |-1.523 |-1.531 |-1.259 |-1.694 |-1.929 |-1.663 | |-1.929 |-1.259 |-1.600 |41.9 | |-1.694 |
| 620 - 600 Cool, E&W Orient |-1.418 |-1.834 |-1.523 |-1.968 |-1.916 |-1.939 | |-1.968 |-1.418 |-1.766 |31.1 | |-1.967 |
| 630 - 620 Cool, E&W Shade |-1.330 |-1.059 |-1.122 |-1.223 |-1.650 |-1.268 | |-1.650 |-1.059 |-1.275 |46.4 | |-1.224 |
| 640 - 600 Cool, Htg. Setback |-0.018 |-0.269 |-0.195 |-0.264 |-0.269 |-0.302 | |-0.302 |-0.018 |-0.220 |129.5 | |-0.264 |
| 650 - 600 Cool, Night Vent |-1.193 |-1.259 |-1.246 |-1.210 |-1.217 |-1.147 | |-1.259 |-1.147 |-1.212 |9.2 | |-1.210 |
| 660 - 600 Heat, Low-E Win. |-2.808 |-2.573 |-2.172 |-2.796 |-2.943 |-2.813 | |-2.943 |-2.172 |-2.684 |28.7 | |-2.795 |
| 670 - 600 Heat, 1-Pane Win. |0.717 |0.665 |0.522 |0.596 |0.358 |0.418 | |0.358 |0.717 |0.546 |65.7 | |0.596 |
| 680 - 600 Heat, > Ins. 20/27 |0.116 |0.517 |0.500 |0.417 |0.368 |0.530 | |0.116 |0.530 |0.408 |101.6 | |0.417 |
| 685 - 600 Heat, 20/20 tstat |3.308 |2.946 |2.806 |3.092 |2.960 |3.072 | |2.806 |3.308 |3.031 |16.6 | |3.092 |
| 695 - 685 Heat, > Ins. 20/20 |-0.375 |0.115 |0.148 |0.053 |0.028 |0.188 | |-0.375 |0.188 |0.026 |2164.0 | |0.053 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


