# Table B8-6d. Low Mass Basic Sensitivity Tests - Peak Sensible Cooling (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 610 - 600 Cool, S. Shade |-0.184 |-0.049 |-0.091 |-0.217 |-0.259 |-0.178 | |-0.259 |-0.049 |-0.163 |129.0 | |-0.217 |
| 620 - 600 Cool, E&W Orient |-0.946 |-1.988 |-1.467 |-1.555 |-1.571 |-1.457 | |-1.988 |-0.946 |-1.497 |69.6 | |-1.555 |
| 630 - 620 Cool, E&W Shade |-0.583 |-0.495 |-0.429 |-0.585 |-0.651 |-0.639 | |-0.651 |-0.429 |-0.564 |39.4 | |-0.585 |
| 640 - 600 Cool, Htg. Setback |0.000 |-0.052 |-0.057 |-0.055 |-0.066 |-0.079 | |-0.079 |0.000 |-0.051 |152.9 | |-0.055 |
| 650 - 600 Cool, Night Vent |-0.002 |-0.191 |-0.377 |-0.214 |-0.232 |-0.248 | |-0.377 |-0.002 |-0.211 |177.9 | |-0.214 |
| 660 - 600 Heat, Low-E Win. |-2.307 |-2.548 |-2.067 |-2.582 |-2.663 |-2.588 | |-2.663 |-2.067 |-2.459 |24.2 | |-2.582 |
| 670 - 600 Heat, 1-Pane Win. |0.567 |0.444 |0.417 |0.454 |0.289 |0.356 | |0.289 |0.567 |0.421 |66.0 | |0.454 |
| 680 - 600 Heat, > Ins. 20/27 |0.111 |0.570 |0.439 |0.418 |0.483 |0.511 | |0.111 |0.570 |0.422 |108.8 | |0.418 |
| 685 - 600 Heat, 20/20 tstat |0.668 |0.678 |0.649 |0.755 |0.741 |0.822 | |0.649 |0.822 |0.719 |24.0 | |0.755 |
| 695 - 685 Heat, > Ins. 20/20 |-0.086 |0.381 |0.284 |0.227 |0.305 |0.308 | |-0.086 |0.381 |0.237 |197.6 | |0.227 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

