# Table B8-7c. High Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 900 - 600 Mass, Heat |-0.704 |-0.577 |-0.582 |-0.517 |-0.595 |-0.580 | |-0.704 |-0.517 |-0.593 |31.6 | |-0.517 |
| 910 - 900 Heat, S.Shade |0.210 |0.026 |0.021 |0.012 |0.051 |0.021 | |0.012 |0.210 |0.057 |349.1 | |0.012 |
| 920 - 900 Heat, E&W Orient. |0.344 |0.069 |0.060 |0.083 |0.073 |0.086 | |0.060 |0.344 |0.119 |238.4 | |0.083 |
| 930 - 920 Heat, E&W Shade |0.073 |0.025 |0.036 |0.015 |0.059 |0.036 | |0.015 |0.073 |0.041 |142.8 | |0.015 |
| 940 - 900 Heat, Htg. Setback |1.331 |0.609 |1.206 |0.456 |0.489 |0.626 | |0.456 |1.331 |0.786 |111.3 | |0.456 |
| 960 - 900 Heat, Sunspace |-2.551 |-0.311 |-0.368 |-0.428 |-0.432 |-0.478 | |-2.551 |-0.311 |-0.761 |294.1 | |-0.428 |
| 980 - 900 Heat, > Ins. 20/27 |-0.858 |-1.190 |-1.071 |-1.149 |-1.160 |-1.186 | |-1.190 |-0.858 |-1.102 |30.1 | |-1.149 |
| 985 - 900 Heat, > 20/20 tstat |0.203 |0.009 |0.005 |0.008 |0.009 |0.007 | |0.005 |0.203 |0.040 |493.5 | |0.008 |
| 995 - 985 Heat, > Ins. 20/20 |-1.043 |-1.083 |-0.996 |-1.073 |-1.082 |-1.123 | |-1.123 |-0.996 |-1.067 |11.9 | |-1.073 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


