# Table B8-7d. High Mass Basic Sensitivity Tests - Peak Sensible Cooling (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 900 - 600 Mass, Cool |-2.611 |-3.105 |-2.866 |-3.312 |-3.297 |-3.106 | |-3.312 |-2.611 |-3.049 |23.0 | |-3.312 |
| 910 - 900 Cool, S.Shade |-0.546 |-0.654 |-0.453 |-0.818 |-0.684 |-0.859 | |-0.859 |-0.453 |-0.669 |60.7 | |-0.818 |
| 920 - 900 Cool, E&W Orient. |0.442 |-0.320 |0.154 |0.220 |0.203 |0.214 | |-0.320 |0.442 |0.152 |500.4 | |0.220 |
| 930 - 920 Cool, E&W Shade |-0.429 |-0.395 |-0.375 |-0.478 |-0.605 |-0.541 | |-0.605 |-0.375 |-0.470 |48.9 | |-0.478 |
| 940 - 900 Cool, Htg. Setback |0.119 |0.000 |0.000 |0.000 |-0.005 |-0.002 | |-0.005 |0.119 |0.019 |667.0 | |0.000 |
| 950 - 900 Cool, Night Vent |-0.673 |-1.013 |-0.502 |-0.652 |-0.694 |-0.704 | |-1.013 |-0.502 |-0.706 |72.3 | |-0.652 |
| 960 - 900 Cool, Sunspace |-3.039 |-1.999 |-1.189 |-1.560 |-1.493 |-1.602 | |-3.039 |-1.189 |-1.814 |102.0 | |-1.560 |
| 980 - 900 Heat, > Ins. 20/27 |0.345 |0.292 |0.374 |0.410 |0.445 |0.372 | |0.292 |0.445 |0.373 |41.1 | |0.410 |
| 985 - 900 Heat, > 20/20 tstat |0.938 |0.849 |0.652 |0.875 |0.840 |0.945 | |0.652 |0.945 |0.850 |34.4 | |0.875 |
| 995 - 985 Heat, > Ins. 20/20 |0.152 |-0.001 |0.107 |0.262 |0.218 |0.230 | |-0.001 |0.262 |0.161 |163.4 | |0.262 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


