# Table B8-8a. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Annual Heating (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 200-195 Surface Convection |0.824 |0.823 |1.069 |1.035 |0.970 |1.049 | |0.823 |1.069 |0.962 |25.5 | |1.035 |
| 210-200 Ext IR (Int IR "off") |0.586 |1.153 |1.305 |0.942 |1.397 |1.287 | |0.586 |1.397 |1.112 |72.9 | |0.942 |
| 220-215 Ext IR (Int IR "on") |0.725 |1.360 |1.481 |1.050 |1.545 |1.424 | |0.725 |1.545 |1.264 |64.8 | |1.050 |
| 215-200 Int IR (Ext IR "off") |0.611 |0.493 |0.471 |0.300 |0.261 |0.301 | |0.261 |0.611 |0.406 |86.3 | |0.300 |
| 220-210 Int IR (Ext IR "on") |0.750 |0.700 |0.647 |0.408 |0.409 |0.438 | |0.408 |0.750 |0.559 |61.2 | |0.408 |
| 230-220 Infiltration |3.474 |3.146 |3.239 |3.475 |3.213 |3.366 | |3.146 |3.475 |3.319 |9.9 | |3.475 |
| 240-220 Internal Gains |-1.261 |-1.224 |-1.234 |-1.176 |-1.186 |-1.211 | |-1.261 |-1.176 |-1.215 |7.0 | |-1.176 |
| 250-220 Ext Solar Abs. |-1.644 |-1.622 |-1.805 |-1.556 |-1.791 |-1.763 | |-1.805 |-1.556 |-1.697 |14.7 | |-1.556 |
| 270-220 South Windows |-6.377 |-2.320 |-2.905 |-2.070 |-2.149 |-2.237 | |-6.377 |-2.070 |-3.010 |143.1 | |-2.070 |
| 280-270 Cavity Albedo |0.000 |0.178 |0.346 |0.185 |0.162 |0.239 | |0.000 |0.346 |0.185 |187.0 | |0.185 |
| 320-270 Thermostat |0.000 |-0.669 |-0.674 |-0.614 |-0.606 |-0.600 | |-0.674 |0.000 |-0.527 |127.8 | |-0.614 |
| 290-270 South Shading |0.000 |0.078 |0.108 |0.039 |0.168 |0.094 | |0.000 |0.168 |0.081 |207.5 | |0.039 |
| 300-270 E&W Windows |0.000 |-0.028 |0.187 |0.040 |0.092 |0.094 | |-0.028 |0.187 |0.064 |335.4 | |0.040 |
| 310-300 E&W Shading |0.000 |0.262 |0.386 |0.266 |0.572 |0.437 | |0.000 |0.572 |0.320 |178.4 | |0.266 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


