# Table B8-8b. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 200-195 Surface Convection |0.127 |0.195 |0.207 |0.203 |0.189 |0.197 | |0.127 |0.207 |0.186 |42.9 | |0.202 |
| 210-200 Ext IR (Int IR "off") |-0.151 |-0.297 |-0.339 |-0.254 |-0.282 |-0.329 | |-0.339 |-0.151 |-0.275 |68.3 | |-0.254 |
| 220-215 Ext IR (Int IR "on") |-0.149 |-0.335 |-0.372 |-0.268 |-0.319 |-0.353 | |-0.372 |-0.149 |-0.299 |74.5 | |-0.267 |
| 215-200 Int IR (Ext IR "off") |0.113 |0.146 |0.087 |0.063 |0.094 |0.062 | |0.062 |0.146 |0.094 |88.6 | |0.063 |
| 220-210 Int IR (Ext IR "on") |0.115 |0.108 |0.054 |0.050 |0.058 |0.038 | |0.038 |0.115 |0.070 |108.6 | |0.050 |
| 230-220 Infiltration |0.381 |0.381 |0.379 |0.381 |0.379 |0.399 | |0.379 |0.399 |0.383 |5.3 | |0.381 |
| 240-220 Internal Gains |0.484 |0.372 |0.326 |0.369 |0.346 |0.336 | |0.326 |0.484 |0.372 |42.5 | |0.369 |
| 250-220 Ext Solar Abs. |2.809 |2.818 |2.921 |2.572 |2.891 |2.406 | |2.406 |2.921 |2.736 |18.8 | |2.572 |
| 270-220 South Windows |-0.803 |6.660 |6.148 |6.912 |6.732 |6.791 | |-0.803 |6.912 |5.407 |142.7 | |6.912 |
| 280-270 Cavity Albedo |0.000 |-2.274 |-2.483 |-2.339 |-2.103 |-2.480 | |-2.483 |0.000 |-1.947 |127.6 | |-2.339 |
| 320-270 Thermostat |0.000 |-2.412 |-2.278 |-2.536 |-2.396 |-2.501 | |-2.536 |0.000 |-2.020 |125.5 | |-2.536 |
| 290-270 South Shading |0.000 |-1.661 |-1.388 |-1.779 |-1.988 |-1.827 | |-1.988 |0.000 |-1.441 |138.0 | |-1.779 |
| 300-270 E&W Windows |0.000 |-2.216 |-1.893 |-2.370 |-2.271 |-2.376 | |-2.376 |0.000 |-1.854 |128.1 | |-2.370 |
| 310-300 E&W Shading |0.000 |-1.303 |-1.403 |-1.483 |-1.910 |-1.589 | |-1.910 |0.000 |-1.281 |149.1 | |-1.483 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


