# Table B8-8c. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Peak Heating (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 200-195 Surface Convection |0.470 |0.435 |0.509 |0.547 |0.473 |0.557 | |0.435 |0.557 |0.499 |24.4 | |0.547 |
| 210-200 Ext IR (Int IR "off") |0.102 |0.403 |0.297 |0.224 |0.396 |0.397 | |0.102 |0.403 |0.303 |99.3 | |0.224 |
| 220-215 Ext IR (Int IR "on") |0.110 |0.419 |0.343 |0.214 |0.398 |0.389 | |0.110 |0.419 |0.312 |99.1 | |0.214 |
| 215-200 Int IR (Ext IR "off") |0.249 |0.194 |0.212 |0.137 |0.115 |0.137 | |0.115 |0.249 |0.174 |77.0 | |0.137 |
| 220-210 Int IR (Ext IR "on") |0.257 |0.210 |0.258 |0.127 |0.117 |0.129 | |0.117 |0.258 |0.183 |77.0 | |0.127 |
| 230-220 Infiltration |1.588 |1.294 |1.360 |1.624 |1.372 |1.437 | |1.294 |1.624 |1.446 |22.9 | |1.624 |
| 240-220 Internal Gains |-0.200 |-0.188 |-0.178 |-0.185 |-0.183 |-0.185 | |-0.200 |-0.178 |-0.187 |11.8 | |-0.185 |
| 250-220 Ext Solar Abs. |0.000 |-0.002 |-0.008 |-0.005 |-0.008 |-0.004 | |-0.008 |0.000 |-0.005 |174.4 | |-0.005 |
| 270-220 South Windows |-2.631 |-0.228 |-0.303 |-0.095 |-0.040 |-0.035 | |-2.631 |-0.035 |-0.555 |467.4 | |-0.095 |
| 280-270 Cavity Albedo |0.000 |0.001 |0.008 |0.005 |0.004 |0.005 | |0.000 |0.008 |0.004 |205.9 | |0.005 |
| 320-270 Thermostat |0.000 |-0.002 |-0.014 |-0.024 |-0.015 |-0.010 | |-0.024 |0.000 |-0.011 |221.0 | |-0.024 |
| 290-270 South Shading |0.000 |0.000 |0.001 |-0.014 |0.002 |0.000 | |-0.014 |0.002 |-0.002 |891.9 | |-0.014 |
| 300-270 E&W Windows |0.000 |0.003 |0.029 |0.006 |0.018 |0.010 | |0.000 |0.029 |0.011 |263.3 | |0.006 |
| 310-300 E&W Shading |0.000 |0.001 |0.003 |-0.023 |0.005 |0.003 | |-0.023 |0.005 |-0.002 |1458.6 | |-0.023 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


