# Table B8-8d. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Peak Sensible Cooling (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 200-195 Surface Convection |0.153 |0.221 |0.266 |0.266 |0.254 |0.265 | |0.153 |0.266 |0.238 |47.6 | |0.266 |
| 210-200 Ext IR (Int IR "off") |-0.078 |-0.270 |-0.302 |-0.223 |-0.321 |-0.375 | |-0.375 |-0.078 |-0.261 |113.5 | |-0.223 |
| 220-215 Ext IR (Int IR "on") |-0.057 |-0.261 |-0.346 |-0.216 |-0.354 |-0.384 | |-0.384 |-0.057 |-0.270 |121.3 | |-0.216 |
| 215-200 Int IR (Ext IR "off") |0.122 |0.154 |0.147 |0.093 |0.168 |0.093 | |0.093 |0.168 |0.130 |57.9 | |0.093 |
| 220-210 Int IR (Ext IR "on") |0.143 |0.163 |0.103 |0.100 |0.135 |0.084 | |0.084 |0.163 |0.121 |65.1 | |0.100 |
| 230-220 Infiltration |0.658 |0.620 |0.694 |0.657 |0.689 |0.726 | |0.620 |0.726 |0.674 |15.7 | |0.657 |
| 240-220 Internal Gains |0.198 |0.186 |0.178 |0.182 |0.180 |0.182 | |0.178 |0.198 |0.184 |10.9 | |0.182 |
| 250-220 Ext Solar Abs. |1.577 |1.682 |1.711 |1.683 |2.022 |1.720 | |1.577 |2.022 |1.732 |25.7 | |1.683 |
| 270-220 South Windows |-1.336 |5.903 |4.792 |5.655 |5.601 |5.669 | |-1.336 |5.903 |4.381 |165.2 | |5.655 |
| 280-270 Cavity Albedo |0.000 |-2.246 |-2.064 |-2.112 |-1.937 |-2.238 | |-2.246 |0.000 |-1.766 |127.2 | |-2.112 |
| 320-270 Thermostat |0.000 |-0.538 |-0.528 |-0.630 |-0.620 |-0.688 | |-0.688 |0.000 |-0.501 |137.4 | |-0.630 |
| 290-270 South Shading |0.000 |-0.139 |-0.093 |-0.244 |-0.202 |-0.236 | |-0.244 |0.000 |-0.152 |160.3 | |-0.244 |
| 300-270 E&W Windows |0.000 |-2.848 |-2.137 |-2.364 |-2.392 |-2.359 | |-2.848 |0.000 |-2.017 |141.2 | |-2.364 |
| 310-300 E&W Shading |0.000 |-0.367 |-0.443 |-0.505 |-0.603 |-0.577 | |-0.603 |0.000 |-0.416 |145.0 | |-0.505 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

