# Table B8-9a. Low Mass In-Depth (Cases 395 thru 440) sensitivity Tests - Annual Heating (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 400-395 Surf. Conv. & IR |1.341 |1.681 |1.902 |1.707 |1.744 |1.861 | |1.341 |1.902 |1.706 |32.9 | |1.707 |
| 410-400 Infiltration |1.724 |1.509 |1.614 |1.732 |1.602 |1.676 | |1.509 |1.732 |1.643 |13.6 | |1.732 |
| 420-410 Internal Gains |-1.231 |-1.211 |-1.228 |-1.174 |-1.185 |-1.209 | |-1.231 |-1.174 |-1.206 |4.7 | |-1.174 |
| 430-420 Ext Solar Abs. |-1.228 |-1.380 |-1.479 |-1.286 |-1.482 |-1.386 | |-1.482 |-1.228 |-1.374 |18.5 | |-1.286 |
| 600-430 South Windows |-1.121 |-1.461 |-1.907 |-1.296 |-1.183 |-1.347 | |-1.907 |-1.121 |-1.386 |56.7 | |-1.296 |
| 440-600 Cavity Albedo |-4.050 |0.163 |0.283 |0.176 |0.142 |0.217 | |-4.050 |0.283 |-0.511 |847.2 | |0.176 |
| 450-600 Const Int&Ext Surf Coefs |-0.307 |-0.002 |-0.672 |-0.362 |-0.512 |-0.633 | |-0.672 |-0.002 |-0.415 |161.5 | |-0.362 |
| 460-600 Const Int Surf Coefs |-0.222 |0.063 |-0.174 |-0.130 |-0.099 |-0.214 | |-0.222 |0.063 |-0.129 |220.0 | |-0.130 |
| 460-450 Auto Ext Surf Heat Transf |0.085 |0.065 |0.498 |0.232 |0.412 |0.419 | |0.065 |0.498 |0.285 |151.8 | |0.232 |
| 470-600 Const Ext Surf Coefs |-0.008 |-0.093 |-0.507 |-0.230 |-0.402 |-0.429 | |-0.507 |-0.008 |-0.278 |179.3 | |-0.230 |
| 470-450 Auto Int Surf Heat Transf |0.299 |-0.091 |0.165 |0.132 |0.109 |0.204 | |-0.091 |0.299 |0.136 |286.0 | |0.132 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


