# Table B8-9b. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 400-395 Surf. Conv. & IR |0.042 |0.016 |0.011 |0.020 |0.019 |0.009 | |0.009 |0.042 |0.019 |168.7 | |0.021 |
| 410-400 Infiltration |0.033 |0.025 |0.024 |0.027 |0.028 |0.022 | |0.022 |0.033 |0.027 |39.8 | |0.026 |
| 420-410 Internal Gains |0.132 |0.092 |0.078 |0.095 |0.090 |0.074 | |0.074 |0.132 |0.094 |61.7 | |0.096 |
| 430-420 Ext Solar Abs. |0.856 |0.766 |0.825 |0.703 |0.811 |0.630 | |0.630 |0.856 |0.765 |29.6 | |0.703 |
| 600-430 South Windows |4.738 |5.007 |4.488 |5.171 |5.209 |5.040 | |4.488 |5.209 |4.942 |14.6 | |5.171 |
| 440-600 Cavity Albedo |-5.822 |-1.928 |-1.974 |-1.942 |-1.748 |-2.038 | |-5.822 |-1.748 |-2.575 |158.2 | |-1.942 |
| 450-600 Const Int&Ext Surf Coefs |0.350 |-0.224 |0.729 |0.480 |0.451 |0.751 | |-0.224 |0.751 |0.423 |230.6 | |0.480 |
| 460-600 Const Int Surf Coefs |0.438 |0.027 |0.497 |0.448 |0.567 |0.464 | |0.027 |0.567 |0.407 |132.9 | |0.448 |
| 460-450 Auto Ext Surf Heat Transf |0.088 |0.251 |-0.232 |-0.033 |0.116 |-0.287 | |-0.287 |0.251 |-0.016 |3319.8 | |-0.032 |
| 470-600 Const Ext Surf Coefs |0.165 |-0.269 |0.217 |0.002 |-0.156 |0.276 | |-0.269 |0.276 |0.039 |1392.5 | |0.002 |
| 470-450 Auto Int Surf Heat Transf |-0.185 |-0.045 |-0.512 |-0.478 |-0.608 |-0.475 | |-0.608 |-0.045 |-0.384 |146.6 | |-0.478 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


