# Table B8-9d. Low Mass In-Depth (Cases 395 thru 440) Sensitivity Tests - Peak Sensible Cooling (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 400-395 Surf. Conv. & IR |0.251 |0.136 |0.149 |0.230 |0.162 |0.107 | |0.107 |0.251 |0.172 |83.6 | |0.230 |
| 410-400 Infiltration |0.213 |0.206 |0.252 |0.221 |0.168 |0.232 | |0.168 |0.252 |0.215 |39.0 | |0.221 |
| 420-410 Internal Gains |0.197 |0.209 |0.208 |0.205 |0.212 |0.210 | |0.197 |0.212 |0.207 |7.3 | |0.205 |
| 430-420 Ext Solar Abs. |0.959 |0.931 |0.923 |0.896 |1.038 |0.890 | |0.890 |1.038 |0.940 |15.8 | |0.896 |
| 600-430 South Windows |3.483 |4.641 |3.582 |4.423 |4.319 |4.342 | |3.483 |4.641 |4.132 |28.0 | |4.423 |
| 440-600 Cavity Albedo |-5.650 |-1.815 |-1.656 |-1.666 |-1.514 |-1.738 | |-5.650 |-1.514 |-2.340 |176.8 | |-1.666 |
| 450-600 Const Int&Ext Surf Coefs |0.162 |-0.301 |0.641 |0.114 |0.308 |0.268 | |-0.301 |0.641 |0.199 |474.5 | |0.114 |
| 460-600 Const Int Surf Coefs |0.154 |-0.238 |0.480 |0.022 |0.111 |0.023 | |-0.238 |0.480 |0.092 |780.5 | |0.022 |
| 460-450 Auto Ext Surf Heat Transf |-0.008 |0.063 |-0.161 |-0.092 |-0.197 |-0.244 | |-0.244 |0.063 |-0.107 |288.6 | |-0.092 |
| 470-600 Const Ext Surf Coefs |0.045 |-0.093 |0.148 |0.092 |0.214 |0.274 | |-0.093 |0.274 |0.113 |324.4 | |0.092 |
| 470-450 Auto Int Surf Heat Transf |-0.117 |0.208 |-0.493 |-0.022 |-0.094 |0.007 | |-0.493 |0.208 |-0.085 |822.1 | |-0.022 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


