# Table B8-10a. High Mass Basic and In-Depth Sensitivity Tests - Annual Heating (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 800-430 Mass, w/ High Cond. Wall |-0.030 |-0.548 |-0.551 |-0.504 |-0.565 |-0.481 | |-0.565 |-0.030 |-0.447 |119.8 | |-0.504 |
| 900-800 Himass, S. Win. |-3.415 |-3.527 |-3.812 |-3.452 |-3.395 |-3.555 | |-3.812 |-3.395 |-3.526 |11.8 | |-3.452 |
| 900-810 Himass, Int. Solar Abs. |1.726 |-0.659 |-0.863 |-0.678 |-0.600 |-0.796 | |-0.863 |1.726 |-0.312 |830.9 | |-0.678 |
| 910-610 Mass, w/ S. Shade |-2.000 |-2.419 |-2.284 |-2.419 |-2.460 |-2.460 | |-2.460 |-2.000 |-2.340 |19.7 | |-2.419 |
| 920-620 Mass, w/ E&W Win. |-0.870 |-1.138 |-1.038 |-1.148 |-1.215 |-1.112 | |-1.215 |-0.870 |-1.087 |31.7 | |-1.148 |
| 930-630 Mass, w/ E&W Shade |-0.653 |-0.832 |-0.744 |-0.790 |-0.773 |-0.754 | |-0.832 |-0.653 |-0.758 |23.7 | |-0.790 |
| 940-640 Mass, w/ Htg. Setback |-1.293 |-1.540 |-1.470 |-1.595 |-1.640 |-1.484 | |-1.640 |-1.293 |-1.504 |23.1 | |-1.595 |
| 980-680 Mass, w/ Insulation 20/27 |-1.499 |-1.540 |-1.466 |-1.769 |-1.781 |-1.836 | |-1.836 |-1.466 |-1.649 |22.4 | |-1.769 |
| 985-685 Mass, w/ 20/20 Tstat |-1.731 |-2.454 |-2.367 |-2.508 |-2.620 |-2.506 | |-2.620 |-1.731 |-2.364 |37.6 | |-2.508 |
| 995-695 Mass, w/ Insulation 20/20 |-1.379 |-1.660 |-1.615 |-1.796 |-1.827 |-1.815 | |-1.827 |-1.379 |-1.682 |26.7 | |-1.796 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


