# Table B8-10d. High Mass Basic and In-Depth Sensitivity Tests - Peak Sensible Cooling (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 800-430 Mass, w/ High Cond. Wall |-0.881 |-0.738 |-0.683 |-0.883 |-0.822 |-0.768 | |-0.883 |-0.683 |-0.796 |25.1 | |-0.883 |
| 900-800 Himass, S. Win. |1.753 |2.275 |1.399 |1.994 |1.844 |2.004 | |1.399 |2.275 |1.878 |46.6 | |1.994 |
| 900-810 Himass, Int. Solar Abs. |3.039 |0.966 |0.616 |0.770 |0.717 |0.827 | |0.616 |3.039 |1.156 |209.6 | |0.770 |
| 910-610 Mass, w/ S. Shade |-2.973 |-3.710 |-3.228 |-3.913 |-3.722 |-3.787 | |-3.913 |-2.973 |-3.555 |26.4 | |-3.913 |
| 920-620 Mass, w/ E&W Win. |-1.223 |-1.436 |-1.245 |-1.537 |-1.523 |-1.434 | |-1.537 |-1.223 |-1.400 |22.4 | |-1.537 |
| 930-630 Mass, w/ E&W Shade |-1.069 |-1.336 |-1.191 |-1.430 |-1.477 |-1.336 | |-1.477 |-1.069 |-1.307 |31.2 | |-1.430 |
| 940-640 Mass, w/ Htg. Setback |-2.492 |-3.053 |-2.809 |-3.257 |-3.236 |-3.029 | |-3.257 |-2.492 |-2.979 |25.7 | |-3.257 |
| 940-640 Mass, w/ Night Vent |-3.282 |-3.926 |-2.991 |-3.750 |-3.759 |-3.561 | |-3.926 |-2.991 |-3.545 |26.4 | |-3.750 |
| 980-680 Mass, w/ Insulation 20/27 |-2.377 |-3.383 |-2.931 |-3.320 |-3.335 |-3.244 | |-3.383 |-2.377 |-3.098 |32.5 | |-3.320 |
| 985-685 Mass, w/ 20/20 Tstat |-2.341 |-2.934 |-2.863 |-3.192 |-3.198 |-2.983 | |-3.198 |-2.341 |-2.918 |29.4 | |-3.192 |
| 995-695 Mass, w/ Insulation 20/20 |-2.103 |-3.317 |-3.040 |-3.157 |-3.285 |-3.060 | |-3.317 |-2.103 |-2.994 |40.6 | |-3.157 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


