# Table B8-13. Case 600 Annual Incident Solar Radiation (kWh/m2)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Horizontal |1670 |1663 |1667 |1664 |1665 |1669 | |1663 |1670 |1666 |0.4 | |1664 |
| North |453 |399 |477 |438 |432 |440 | |399 |477 |440 |17.8 | |438 |
| East |1061 |1027 |1017 |1062 |1054 |1068 | |1017 |1068 |1048 |4.9 | |1062 |
| South |1387 |1317 |1291 |1370 |1363 |1384 | |1291 |1387 |1352 |7.1 | |1370 |
| West |997 |903 |906 |967 |961 |974 | |903 |997 |951 |9.9 | |967 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


