# Table B8-3. Annual Hourly Integrated Peak Heating Loads (kWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 600 Base Case, South Windows |3.255 |3.020 |3.035 |3.204 |3.228 |3.359 | |3.020 |3.359 |3.184 |10.6 | |3.204 |
| 610 S. Windows + Overhang |3.166 |3.021 |3.039 |3.192 |3.233 |3.360 | |3.021 |3.360 |3.168 |10.7 | |3.192 |
| 620 East & West Windows |3.145 |3.038 |3.068 |3.229 |3.253 |3.385 | |3.038 |3.385 |3.186 |10.9 | |3.229 |
| 630 E&W Windows + Overhang & Fins |3.252 |3.039 |3.072 |3.207 |3.259 |3.388 | |3.039 |3.388 |3.203 |10.9 | |3.207 |
| 640 Case 600 with Htg Temp. Setback |4.633 |4.222 |4.658 |4.559 |4.101 |4.039 | |4.039 |4.658 |4.369 |14.2 | |4.559 |
| 650 Case 600 with Night Ventilation |0.000 |0.000 |0.000 |0.000 |0.000 |0.000 | |0.000 |0.000 |0.000 |- | |0.000 |
| 660 Low-E Windows |2.620 |2.758 |2.798 |2.831 |2.846 |2.955 | |2.620 |2.955 |2.801 |12.0 | |2.831 |
| 670 Single-Pane Windows |4.122 |3.655 |3.812 |3.854 |3.992 |4.221 | |3.655 |4.221 |3.943 |14.3 | |3.854 |
| 680 Case 600 with Increased Insulation |2.126 |1.778 |1.811 |2.052 |2.022 |2.115 | |1.778 |2.126 |1.984 |17.6 | |2.052 |
| 685 Case 600 with "20/20" Thermostat |3.169 |3.032 |3.054 |3.223 |3.247 |3.374 | |3.032 |3.374 |3.183 |10.8 | |3.223 |
| 695 Case 685 with Increased Insulation |2.138 |1.795 |1.855 |2.072 |2.025 |2.118 | |1.795 |2.138 |2.001 |17.1 | |2.072 |
|  |
| 900 South Windows |2.551 |2.443 |2.453 |2.687 |2.633 |2.778 | |2.443 |2.778 |2.591 |12.9 | |2.687 |
| 910 S. Windows + Overhang |2.761 |2.469 |2.474 |2.699 |2.684 |2.799 | |2.469 |2.799 |2.648 |12.5 | |2.699 |
| 920 East & West Windows |2.895 |2.512 |2.513 |2.770 |2.706 |2.864 | |2.512 |2.895 |2.710 |14.1 | |2.770 |
| 930 E&W Windows + Overhang + Fins |2.968 |2.537 |2.549 |2.785 |2.765 |2.900 | |2.537 |2.968 |2.751 |15.7 | |2.785 |
| 940 Case 900 with Htg Temp. Setback |3.882 |3.052 |3.659 |3.143 |3.122 |3.405 | |3.052 |3.882 |3.377 |24.6 | |3.143 |
| 950 Case 900 with Night Ventilation |0.000 |0.000 |0.000 |0.000 |0.000 |0.000 | |0.000 |0.000 |0.000 |- | |0.000 |
| 960 Sunspace |nan |2.132 |2.085 |2.259 |2.201 |2.300 | |2.085 |2.300 |2.195 |9.8 | |2.259 |
| 980 Case 900 with Increased Insulation |1.693 |1.254 |1.382 |1.538 |1.473 |1.592 | |1.254 |1.693 |1.489 |29.5 | |1.538 |
| 985 Case 900 with "20/20" Thermostat |2.754 |2.452 |2.458 |2.695 |2.642 |2.785 | |2.452 |2.785 |2.631 |12.7 | |2.695 |
| 995 Case 985 with Increased Insulation |1.711 |1.370 |1.462 |1.622 |1.560 |1.662 | |1.370 |1.711 |1.564 |21.8 | |1.622 |
|  |
| 195 Solid Conduction |1.802 |1.791 |1.799 |1.794 |1.802 |1.796 | |1.791 |1.802 |1.797 |0.6 | |1.794 |
| 200 Surface Convection (Int & Ext IR="off") |2.272 |2.226 |2.308 |2.341 |2.275 |2.353 | |2.226 |2.353 |2.296 |5.5 | |2.341 |
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |2.374 |2.629 |2.605 |2.565 |2.671 |2.750 | |2.374 |2.750 |2.599 |14.5 | |2.565 |
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |2.521 |2.420 |2.520 |2.478 |2.390 |2.489 | |2.390 |2.521 |2.470 |5.3 | |2.478 |
| 220 In-Depth Base Case |2.631 |2.839 |2.863 |2.692 |2.788 |2.879 | |2.631 |2.879 |2.782 |8.9 | |2.692 |
| 230 Infiltration |4.219 |4.133 |4.223 |4.316 |4.160 |4.315 | |4.133 |4.316 |4.228 |4.3 | |4.316 |
| 240 Internal Gains |2.431 |2.651 |2.685 |2.507 |2.605 |2.693 | |2.431 |2.693 |2.595 |10.1 | |2.507 |
| 250 Exterior Shortwave Absoptance |2.631 |2.837 |2.855 |2.687 |2.780 |2.874 | |2.631 |2.874 |2.777 |8.8 | |2.687 |
| 270 South Solar Windows |nan |2.611 |2.560 |2.597 |2.748 |2.843 | |2.560 |2.843 |2.672 |10.6 | |2.597 |
| 280 Cavity Albedo |nan |2.612 |2.568 |2.602 |2.752 |2.849 | |2.568 |2.849 |2.677 |10.5 | |2.602 |
| 290 South Shading |nan |2.611 |2.561 |2.583 |2.750 |2.843 | |2.561 |2.843 |2.670 |10.6 | |2.583 |
| 300 East/West Window |nan |2.614 |2.589 |2.603 |2.766 |2.854 | |2.589 |2.854 |2.685 |9.9 | |2.603 |
| 310 East/West Shading |nan |2.615 |2.592 |2.580 |2.771 |2.856 | |2.580 |2.856 |2.683 |10.3 | |2.580 |
| 320 Thermostat |nan |2.609 |2.546 |2.573 |2.733 |2.834 | |2.546 |2.834 |2.659 |10.8 | |2.573 |
|  |
| 395 Low Mass Solid Conduction |1.948 |2.157 |2.085 |1.952 |2.090 |2.161 | |1.948 |2.161 |2.066 |10.3 | |1.952 |
| 400 Low Mass High Cond. Wall Elements |2.559 |2.839 |2.863 |2.692 |2.788 |2.879 | |2.559 |2.879 |2.770 |11.5 | |2.692 |
| 410 Low Mass Infiltration |3.338 |3.441 |3.543 |3.504 |3.473 |3.597 | |3.338 |3.597 |3.483 |7.4 | |3.504 |
| 420 Low Mass Internal Gains |3.138 |3.256 |3.365 |3.319 |3.290 |3.411 | |3.138 |3.411 |3.297 |8.3 | |3.319 |
| 430 Low Mass Ext. Shortwave Absoptance |3.300 |3.254 |3.360 |3.316 |3.285 |3.409 | |3.254 |3.409 |3.321 |4.7 | |3.316 |
| 440 Low Mass Cavity Albedo |nan |3.027 |3.060 |3.219 |3.237 |3.374 | |3.027 |3.374 |3.183 |10.9 | |3.219 |
| 450 Constant Interior and Exterior Surf Coeffs |2.989 |2.978 |2.753 |3.100 |3.042 |3.037 | |2.753 |3.100 |2.983 |11.6 | |3.100 |
| 460 Constant Interior Surface Coefficients |3.055 |2.971 |2.980 |3.091 |3.101 |3.160 | |2.971 |3.160 |3.060 |6.2 | |3.091 |
| 470 Constant Exterior Surface Coefficients |3.118 |3.001 |2.807 |3.207 |3.169 |3.231 | |2.807 |3.231 |3.089 |13.7 | |3.207 |
|  |
| 800 High Mass Hig Cond. Wall Elements |2.957 |2.778 |2.864 |2.924 |2.840 |2.967 | |2.778 |2.967 |2.888 |6.6 | |2.924 |
| 810 HIgh Mass Cavity Albedo |nan |2.500 |2.512 |2.749 |2.695 |2.845 | |2.500 |2.845 |2.660 |13.0 | |2.749 |
|  |
| Time Stamps |
| Month |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr | | | | | | |Day-Hr |
| 600 Base Case, South Windows |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 610 S. Windows + Overhang |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 620 East & West Windows |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 630 E&W Windows + Overhang & Fins |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 640 Case 600 with Htg Temp. Setback |Feb 8-9 |Nov 26-8 |Nov 26-7 |Nov 26-8 |Nov 26-8 |Nov 26-8 | | | | | | |Nov 26-8 |
| 650 Case 600 with Night Ventilation |nan 0-0 |Jan 1-1 |Jan 1-1 |Jan 1-1 |Jan 1-1 |Dec 31-0 | | | | | | |Jan 1-1 |
| 660 Low-E Windows |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 670 Single-Pane Windows |Nov 26-8 |Jan 1-1 |Jan 1-0 |Nov 26-7 |Nov 26-7 |Nov 26-8 | | | | | | |Nov 26-7 |
| 680 Case 600 with Increased Insulation |Nov 26-8 |Feb 9-6 |Jan 1-1 |Nov 26-7 |Feb 9-7 |Nov 26-8 | | | | | | |Nov 26-7 |
| 685 Case 600 with "20/20" Thermostat |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 695 Case 685 with Increased Insulation |Nov 26-8 |Jan 1-1 |Jan 1-1 |Dec 31-24 |Nov 26-7 |Nov 26-8 | | | | | | |Dec 31-24 |
|  |
| 900 South Windows |Feb 8-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-7 | | | | | | |Feb 9-6 |
| 910 S. Windows + Overhang |Feb 8-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |
| 920 East & West Windows |Nov 26-8 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |
| 930 E&W Windows + Overhang + Fins |Dec 31-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-6 |Feb 9-6 | | | | | | |Feb 9-6 |
| 940 Case 900 with Htg Temp. Setback |Feb 8-9 |Jan 1-9 |Feb 9-7 |Dec 31-9 |Feb 9-9 |Jan 1-9 | | | | | | |Dec 31-9 |
| 950 Case 900 with Night Ventilation |nan 0-0 |Jan 1-1 |Jan 1-1 |Jan 1-1 |Jan 1-1 |Dec 31-0 | | | | | | |Jan 1-1 |
| 960 Sunspace |nan 0-0 |Feb 9-6 |Jan 1-0 |Feb 9-6 |Feb 9-6 |Feb 9-6 | | | | | | |Feb 9-6 |
| 980 Case 900 with Increased Insulation |Feb 8-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-7 | | | | | | |Feb 9-6 |
| 985 Case 900 with "20/20" Thermostat |Feb 8-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |
| 995 Case 985 with Increased Insulation |Nov 26-8 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |
|  |
| 195 Solid Conduction |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 200 Surface Convection (Int & Ext IR="off") |Nov 26-8 |Nov 26-8 |Jan 1-0 |Nov 26-8 |Dec 31-24 |Nov 26-8 | | | | | | |Nov 26-8 |
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |Dec 31-24 |Jan 1-2 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |Nov 26-8 |Nov 26-8 |Jan 1-0 |Nov 26-8 |Nov 26-8 |Nov 26-8 | | | | | | |Nov 26-8 |
| 220 In-Depth Base Case |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 230 Infiltration |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 240 Internal Gains |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 250 Exterior Shortwave Absoptance |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 270 South Solar Windows |nan 0-0 |Jan 1-2 |Jan 1-1 |Dec 31-24 |Jan 1-1 |Jan 1-2 | | | | | | |Dec 31-24 |
| 280 Cavity Albedo |nan 0-0 |Jan 1-2 |Jan 1-1 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 290 South Shading |nan 0-0 |Jan 1-2 |Jan 1-1 |Dec 31-24 |Jan 1-1 |Jan 1-2 | | | | | | |Dec 31-24 |
| 300 East/West Window |nan 0-0 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 310 East/West Shading |nan 0-0 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 320 Thermostat |nan 0-0 |Jan 1-1 |Jan 1-1 |Dec 31-24 |Jan 1-2 |Jan 1-2 | | | | | | |Dec 31-24 |
|  |
| 395 Low Mass Solid Conduction |Dec 31-24 |Jan 1-2 |Jan 1-1 |Dec 31-24 |Jan 1-2 |Jan 1-2 | | | | | | |Dec 31-24 |
| 400 Low Mass High Cond. Wall Elements |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 410 Low Mass Infiltration |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 420 Low Mass Internal Gains |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 430 Low Mass Ext. Shortwave Absoptance |Dec 31-24 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 440 Low Mass Cavity Albedo |nan 0-0 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 450 Constant Interior and Exterior Surf Coeffs |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 460 Constant Interior Surface Coefficients |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
| 470 Constant Exterior Surface Coefficients |Nov 26-8 |Jan 1-1 |Jan 1-0 |Dec 31-24 |Jan 1-1 |Jan 1-1 | | | | | | |Dec 31-24 |
|  |
| 800 High Mass Hig Cond. Wall Elements |Dec 31-24 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |
| 810 HIgh Mass Cavity Albedo |nan 0-0 |Feb 9-6 |Feb 9-5 |Feb 9-6 |Feb 9-7 |Feb 9-6 | | | | | | |Feb 9-6 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

