# Table B8-6c. Low Mass Basic Sensitivity Tests - Peak Heating (kW)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 610 - 600 Heat, S. Shade |-0.089 |0.001 |0.004 |-0.012 |0.005 |0.001 | |-0.089 |0.005 |-0.015 |620.7 | |-0.012 |
| 620 - 600 Heat, E&W Orient |-0.110 |0.018 |0.033 |0.025 |0.025 |0.026 | |-0.110 |0.033 |0.003 |5255.6 | |0.025 |
| 630 - 620 Heat, E&W Shade |0.107 |0.002 |0.004 |-0.022 |0.006 |0.003 | |-0.022 |0.107 |0.017 |778.1 | |-0.022 |
| 640 - 600 Heat, Htg. Setback |1.378 |1.202 |1.623 |1.355 |0.873 |0.680 | |0.680 |1.623 |1.185 |79.6 | |1.355 |
| 660 - 600 Heat, Low-E Win. |-0.635 |-0.262 |-0.237 |-0.373 |-0.382 |-0.404 | |-0.635 |-0.237 |-0.382 |104.2 | |-0.373 |
| 670 - 600 Heat, 1-Pane Win. |0.867 |0.635 |0.777 |0.650 |0.764 |0.862 | |0.635 |0.867 |0.759 |30.5 | |0.650 |
| 680 - 600 Heat, > Ins. 20/27 |-1.129 |-1.243 |-1.224 |-1.152 |-1.206 |-1.244 | |-1.244 |-1.129 |-1.200 |9.6 | |-1.152 |
| 685 - 600 Heat, 20/20 tstat |-0.086 |0.012 |0.019 |0.019 |0.019 |0.016 | |-0.086 |0.019 |-0.000 |34201.0 | |0.019 |
| 695 - 685 Heat, > Ins. 20/20 |-1.031 |-1.237 |-1.199 |-1.151 |-1.222 |-1.257 | |-1.257 |-1.031 |-1.183 |19.1 | |-1.151 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

