# Table B8-7a. High Mass Basic Sensitivity Tests - Annual Heating (MWh)
| Case |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| 900 - 600 Mass, Heat |-2.324 |-2.614 |-2.456 |-2.660 |-2.777 |-2.690 | |-2.777 |-2.324 |-2.587 |17.5 | |-2.660 |
| 910 - 900 Heat, S.Shade |0.437 |0.269 |0.269 |0.292 |0.483 |0.318 | |0.269 |0.483 |0.345 |62.0 | |0.292 |
| 920 - 900 Heat, E&W Orient. |1.774 |1.577 |1.668 |1.673 |1.715 |1.793 | |1.577 |1.793 |1.700 |12.7 | |1.673 |
| 930 - 920 Heat, E&W Shade |0.770 |0.568 |0.674 |0.657 |0.978 |0.777 | |0.568 |0.978 |0.737 |55.7 | |0.657 |
| 940 - 900 Heat, Htg. Setback |-0.337 |-0.516 |-0.442 |-0.597 |-0.570 |-0.645 | |-0.645 |-0.337 |-0.518 |59.5 | |-0.597 |
| 960 - 900 Heat, Sunspace |-1.726 |1.143 |1.180 |1.025 |1.039 |1.046 | |-1.726 |1.180 |0.618 |470.4 | |1.025 |
| 980 - 900 Heat, > Ins. 20/27 |-1.006 |-1.133 |-1.325 |-1.253 |-1.234 |-1.364 | |-1.364 |-1.006 |-1.219 |29.3 | |-1.253 |
| 985 - 900 Heat, > 20/20 tstat |1.075 |0.741 |0.688 |0.705 |0.699 |0.722 | |0.688 |1.075 |0.772 |50.1 | |0.705 |
| 995 - 985 Heat, > Ins. 20/20 |-1.471 |-1.365 |-1.509 |-1.363 |-1.379 |-1.459 | |-1.509 |-1.363 |-1.424 |10.3 | |-1.363 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

