# Table B8-M1a. Monthly Heating Loads (kWh), Case 600
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |664.0 |655.6 |672.7 |711.9 |732.0 |734.9 | |655.6 |734.9 |695.2 |11.4 | |711.9 |
| Feb |653.3 |626.3 |635.3 |682.6 |682.0 |702.1 | |626.3 |702.1 |663.6 |11.4 | |682.6 |
| Mar |433.5 |435.7 |450.5 |472.2 |481.0 |495.0 | |433.5 |495.0 |461.3 |13.3 | |472.2 |
| Apr |511.0 |457.0 |448.0 |510.1 |479.0 |517.3 | |448.0 |517.3 |487.1 |14.2 | |510.1 |
| May |112.8 |127.8 |128.0 |136.8 |139.0 |150.7 | |112.8 |150.7 |132.5 |28.6 | |136.8 |
| Jun |2.7 |11.7 |11.2 |10.1 |14.0 |16.0 | |2.7 |16.0 |10.9 |121.1 | |10.1 |
| Jul |4.8 |11.5 |10.1 |12.0 |14.0 |16.7 | |4.8 |16.7 |11.5 |103.4 | |12.0 |
| Aug |1.4 |6.9 |8.4 |6.6 |9.0 |9.6 | |1.4 |9.6 |7.0 |117.5 | |6.6 |
| Sep |51.8 |74.3 |76.7 |73.3 |81.0 |84.8 | |51.8 |84.8 |73.7 |44.8 | |73.3 |
| Oct |317.0 |328.4 |324.1 |347.7 |354.0 |367.1 | |317.0 |367.1 |339.7 |14.7 | |347.7 |
| Nov |598.7 |575.6 |585.8 |625.3 |629.0 |645.8 | |575.6 |645.8 |610.0 |11.5 | |625.3 |
| Dec |698.7 |682.0 |697.8 |735.7 |750.0 |763.5 | |682.0 |763.5 |721.3 |11.3 | |735.7 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


