# Table B8-M3b. Monthly Hourly Integrated Peak Heating Loads (kW), Case 900
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |2.322 |2.077 |2.178 |1.903 |2.200 |2.379 | |1.903 |2.379 |2.176 |21.9 | |1.903 |
| Feb |2.551 |2.443 |2.453 |2.687 |2.630 |2.778 | |2.443 |2.778 |2.591 |12.9 | |2.687 |
| Mar |1.774 |1.613 |1.646 |1.744 |1.760 |1.858 | |1.613 |1.858 |1.733 |14.2 | |1.744 |
| Apr |1.997 |1.771 |1.725 |2.004 |1.930 |2.036 | |1.725 |2.036 |1.910 |16.3 | |2.004 |
| May |1.295 |1.142 |1.124 |1.268 |1.230 |1.324 | |1.124 |1.324 |1.231 |16.3 | |1.268 |
| Jun |0.000 |0.000 |nan |0.000 |0.000 |0.000 | |0.000 |0.000 |0.000 |- | |0.000 |
| Jul |0.000 |0.000 |nan |0.000 |0.000 |0.000 | |0.000 |0.000 |0.000 |- | |0.000 |
| Aug |0.000 |0.000 |nan |0.000 |0.000 |0.000 | |0.000 |0.000 |0.000 |- | |0.000 |
| Sep |0.113 |0.000 |nan |0.064 |0.000 |0.194 | |0.000 |0.194 |0.074 |261.6 | |0.064 |
| Oct |1.201 |1.188 |1.158 |1.326 |1.210 |1.331 | |1.158 |1.331 |1.236 |14.0 | |1.326 |
| Nov |2.427 |2.086 |2.201 |2.316 |2.280 |2.463 | |2.086 |2.463 |2.296 |16.4 | |2.316 |
| Dec |2.120 |1.927 |1.981 |2.175 |2.040 |2.180 | |1.927 |2.180 |2.070 |12.2 | |2.175 |
|  |
| Time Stamps |
| Month |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr | | | | | | |Day-Hr |
| Jan |7-7 |1-5 |1-4 |29-7 |1-5 |1-5 | | | | | | |29-7 |
| Feb |8-24 |9-6 |9-5 |9-6 |9-7 |9-7 | | | | | | |9-6 |
| Mar |16-7 |17-6 |17-5 |17-6 |17-7 |17-6 | | | | | | |17-6 |
| Apr |2-7 |3-4 |3-3 |3-4 |3-4 |3-4 | | | | | | |3-4 |
| May |4-6 |1-5 |1-5 |1-5 |1-5 |1-5 | | | | | | |1-5 |
| Jun |0-0 |1-1 |0-0 |1-1 |1-1 |31-0 | | | | | | |1-1 |
| Jul |0-0 |1-1 |0-0 |1-1 |1-1 |31-0 | | | | | | |1-1 |
| Aug |0-0 |1-1 |0-0 |1-1 |1-1 |31-0 | | | | | | |1-1 |
| Sep |28-6 |1-1 |0-0 |29-7 |1-1 |29-7 | | | | | | |29-7 |
| Oct |6-7 |7-7 |7-6 |7-7 |7-7 |7-7 | | | | | | |7-7 |
| Nov |1-7 |26-8 |26-7 |26-7 |26-8 |26-8 | | | | | | |26-7 |
| Dec |31-8 |31-8 |9-6 |31-7 |9-7 |9-7 | | | | | | |31-7 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


