# Table B8-M4a. Monthly Hourly Integrated Peak Sensible Cooling Loads (kW), Case 600
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |5.650 |6.481 |5.422 |6.352 |6.190 |6.046 | |5.422 |6.481 |6.023 |17.6 | |6.352 |
| Feb |4.921 |5.393 |4.444 |5.537 |5.420 |5.155 | |4.444 |5.537 |5.145 |21.2 | |5.537 |
| Mar |4.458 |5.148 |4.252 |5.009 |5.040 |4.740 | |4.252 |5.148 |4.774 |18.8 | |5.009 |
| Apr |3.473 |4.015 |3.600 |3.931 |4.040 |3.803 | |3.473 |4.040 |3.810 |14.9 | |3.931 |
| May |2.774 |3.080 |2.894 |3.086 |3.100 |3.040 | |2.774 |3.100 |2.996 |10.9 | |3.086 |
| Jun |3.253 |3.249 |3.067 |3.449 |3.430 |3.379 | |3.067 |3.449 |3.304 |11.6 | |3.449 |
| Jul |3.319 |3.290 |3.155 |3.628 |3.640 |3.497 | |3.155 |3.640 |3.422 |14.2 | |3.628 |
| Aug |4.192 |4.120 |4.038 |4.672 |4.700 |4.651 | |4.038 |4.700 |4.395 |15.1 | |4.672 |
| Sep |5.086 |5.450 |4.911 |5.715 |5.580 |5.420 | |4.911 |5.715 |5.360 |15.0 | |5.715 |
| Oct |5.577 |6.270 |5.278 |6.222 |6.070 |5.923 | |5.278 |6.270 |5.890 |16.8 | |6.222 |
| Nov |5.476 |6.149 |5.229 |6.194 |6.030 |5.824 | |5.229 |6.194 |5.817 |16.6 | |6.194 |
| Dec |5.537 |6.450 |5.294 |6.251 |6.120 |5.942 | |5.294 |6.450 |5.932 |19.5 | |6.251 |
|  |
| Time Stamps |
| Month |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr | | | | | | |Day-Hr |
| Jan |22-15 |22-14 |22-14 |22-14 |22-14 |22-14 | | | | | | |22-14 |
| Feb |15-15 |15-14 |15-14 |2-14 |2-14 |2-14 | | | | | | |2-14 |
| Mar |24-14 |24-13 |9-14 |9-14 |9-14 |9-14 | | | | | | |9-14 |
| Apr |12-14 |27-14 |7-14 |12-14 |12-14 |12-14 | | | | | | |12-14 |
| May |10-14 |21-14 |10-14 |10-13 |10-14 |21-14 | | | | | | |10-13 |
| Jun |26-15 |13-13 |14-14 |13-13 |13-14 |13-13 | | | | | | |13-13 |
| Jul |17-14 |17-14 |29-13 |17-14 |17-14 |17-14 | | | | | | |17-14 |
| Aug |26-14 |8-14 |29-13 |26-14 |29-14 |27-13 | | | | | | |26-14 |
| Sep |30-14 |2-14 |30-13 |30-13 |30-14 |30-14 | | | | | | |30-13 |
| Oct |18-14 |1-13 |10-13 |18-14 |18-14 |18-14 | | | | | | |18-14 |
| Nov |28-14 |28-13 |29-13 |28-13 |28-14 |28-14 | | | | | | |28-13 |
| Dec |1-14 |1-14 |1-13 |1-14 |1-14 |1-14 | | | | | | |1-14 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


