# Table B8-M4b. Monthly Hourly Integrated Peak Sensible Cooling Loads (kW), Case 900
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |1.982 |2.242 |1.637 |2.078 |1.810 |1.878 | |1.637 |2.242 |1.938 |31.2 | |2.078 |
| Feb |1.096 |0.996 |0.588 |0.979 |0.850 |0.829 | |0.588 |1.096 |0.890 |57.1 | |0.979 |
| Mar |1.508 |1.434 |1.143 |1.493 |1.270 |1.426 | |1.143 |1.508 |1.379 |26.5 | |1.493 |
| Apr |1.093 |0.631 |1.032 |0.953 |0.950 |0.837 | |0.631 |1.093 |0.916 |50.4 | |0.953 |
| May |1.555 |1.427 |1.446 |1.534 |1.460 |1.465 | |1.427 |1.555 |1.481 |8.6 | |1.534 |
| Jun |2.101 |1.897 |1.873 |1.966 |1.890 |1.974 | |1.873 |2.101 |1.950 |11.7 | |1.966 |
| Jul |2.140 |1.943 |1.830 |2.068 |1.970 |1.975 | |1.830 |2.140 |1.988 |15.6 | |2.068 |
| Aug |2.632 |2.485 |2.212 |2.526 |2.510 |2.534 | |2.212 |2.632 |2.483 |16.9 | |2.526 |
| Sep |2.961 |3.137 |2.556 |2.989 |2.810 |2.871 | |2.556 |3.137 |2.887 |20.1 | |2.989 |
| Oct |3.039 |3.376 |2.549 |3.040 |2.900 |2.940 | |2.549 |3.376 |2.974 |27.8 | |3.040 |
| Nov |1.982 |2.233 |1.683 |2.002 |1.940 |1.941 | |1.683 |2.233 |1.963 |28.0 | |2.002 |
| Dec |2.069 |2.105 |1.595 |1.968 |1.670 |1.690 | |1.595 |2.105 |1.850 |27.6 | |1.968 |
|  |
| Time Stamps |
| Month |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr |Day-Hr | | | | | | |Day-Hr |
| Jan |22-16 |22-15 |22-15 |22-15 |22-16 |22-15 | | | | | | |22-15 |
| Feb |15-16 |15-15 |15-15 |15-15 |15-16 |15-15 | | | | | | |15-15 |
| Mar |10-15 |24-15 |10-14 |11-14 |10-15 |11-14 | | | | | | |11-14 |
| Apr |7-15 |19-14 |8-14 |7-15 |8-15 |8-15 | | | | | | |7-15 |
| May |11-15 |21-14 |11-14 |11-14 |11-15 |11-14 | | | | | | |11-14 |
| Jun |26-15 |14-14 |14-14 |14-14 |14-15 |14-14 | | | | | | |14-14 |
| Jul |17-15 |17-14 |17-14 |17-15 |17-15 |17-15 | | | | | | |17-15 |
| Aug |26-15 |5-14 |29-14 |29-15 |29-15 |29-15 | | | | | | |29-15 |
| Sep |30-15 |4-14 |11-14 |11-15 |11-15 |11-15 | | | | | | |11-15 |
| Oct |1-15 |1-14 |12-14 |1-14 |12-15 |1-14 | | | | | | |1-14 |
| Nov |6-15 |20-15 |20-14 |20-15 |20-15 |22-14 | | | | | | |20-15 |
| Dec |1-15 |1-15 |2-14 |2-15 |2-15 |2-15 | | | | | | |2-15 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


