# Table B8-M5a. Monthly Load 600-900 Sensitivity Tests - Annual Heating (kWh)
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |386.2 |449.5 |397.4 |456.0 |466.0 |443.0 | |386.2 |466.0 |433.0 |18.4 | |456.0 |
| Feb |345.9 |383.0 |342.4 |388.4 |399.0 |379.9 | |342.4 |399.0 |373.1 |15.2 | |388.4 |
| Mar |299.1 |333.3 |330.5 |346.7 |366.0 |351.2 | |299.1 |366.0 |337.8 |19.8 | |346.7 |
| Apr |235.3 |234.6 |233.8 |241.5 |251.0 |241.8 | |233.8 |251.0 |239.7 |7.2 | |241.5 |
| May |92.7 |94.4 |101.2 |103.4 |110.0 |113.2 | |92.7 |113.2 |102.5 |20.0 | |103.4 |
| Jun |2.7 |11.7 |11.2 |10.1 |14.0 |16.0 | |2.7 |16.0 |10.9 |121.1 | |10.1 |
| Jul |4.8 |11.5 |10.1 |12.0 |14.0 |16.7 | |4.8 |16.7 |11.5 |103.4 | |12.0 |
| Aug |1.4 |6.9 |8.4 |6.6 |9.0 |9.6 | |1.4 |9.6 |7.0 |117.5 | |6.6 |
| Sep |49.7 |74.3 |76.7 |73.2 |81.0 |84.3 | |49.7 |84.3 |73.2 |47.2 | |73.2 |
| Oct |236.5 |263.3 |260.6 |266.6 |284.0 |282.0 | |236.5 |284.0 |265.5 |17.9 | |266.6 |
| Nov |300.5 |324.0 |301.9 |328.3 |343.0 |327.6 | |300.5 |343.0 |320.9 |13.2 | |328.3 |
| Dec |368.9 |427.3 |383.5 |427.9 |442.0 |424.2 | |368.9 |442.0 |412.3 |17.7 | |427.9 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

