# Table B8-M5c. Monthly Load 600-900 Sensitivity Tests - Peak Heating (kW)
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | TestSoftware1 | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------------:| 
| Jan   |    0.778 | 0.943 | 0.858 |      1.075 | 1.030 |  0.980 |     | 0.778 | 1.075 | 0.944 |     31.4 |     |         1.075 | 
| Feb   |    0.490 | 0.456 | 0.469 |      0.379 | 0.510 |  0.447 |     | 0.379 | 0.510 | 0.459 |     28.5 |     |         0.380 | 
| Mar   |    0.501 | 0.422 | 0.419 |      0.370 | 0.470 |  0.429 |     | 0.370 | 0.501 | 0.435 |     30.1 |     |         0.371 | 
| Apr   |    0.449 | 0.437 | 0.513 |      0.319 | 0.450 |  0.421 |     | 0.319 | 0.513 | 0.431 |     45.0 |     |         0.318 | 
| May   |    0.350 | 0.450 | 0.445 |      0.356 | 0.520 |  0.454 |     | 0.350 | 0.520 | 0.429 |     39.6 |     |         0.356 | 
| Jun   |    0.805 | 0.778 |       |      0.732 | 0.760 |  0.853 |     | 0.732 | 0.853 | 0.786 |     15.3 |     |         0.732 | 
| Jul   |    0.599 | 0.540 |       |      0.514 | 0.570 |  0.619 |     | 0.514 | 0.619 | 0.568 |     18.4 |     |         0.514 | 
| Aug   |    0.572 | 0.553 |       |      0.479 | 0.560 |  0.591 |     | 0.479 | 0.591 | 0.551 |     20.4 |     |         0.479 | 
| Sep   |    1.116 | 1.120 |       |      1.065 | 1.190 |  1.017 |     | 1.017 | 1.190 | 1.102 |     15.7 |     |         1.066 | 
| Oct   |    0.501 | 0.435 | 0.461 |      0.356 | 0.560 |  0.482 |     | 0.356 | 0.560 | 0.466 |     43.7 |     |         0.356 | 
| Nov   |    0.828 | 0.764 | 0.730 |      0.790 | 0.830 |  0.744 |     | 0.730 | 0.830 | 0.781 |     12.8 |     |         0.790 | 
| Dec   |    1.051 | 1.014 | 0.991 |      1.030 | 1.130 |  1.098 |     | 0.991 | 1.130 | 1.052 |     13.2 |     |         1.029 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


