# Table B8-M5d. Monthly Load 600-900 Sensitivity Tests - Peak Sensible Cooling (kW)
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % $$ | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |3.668 |4.239 |3.785 |4.274 |4.380 |4.168 | |3.668 |4.380 |4.086 |17.4 | |4.274 |
| Feb |3.825 |4.397 |3.856 |4.558 |4.570 |4.326 | |3.825 |4.570 |4.255 |17.5 | |4.558 |
| Mar |2.950 |3.714 |3.109 |3.516 |3.770 |3.314 | |2.950 |3.770 |3.396 |24.1 | |3.516 |
| Apr |2.380 |3.384 |2.568 |2.978 |3.090 |2.966 | |2.380 |3.384 |2.894 |34.7 | |2.978 |
| May |1.219 |1.652 |1.448 |1.552 |1.640 |1.576 | |1.219 |1.652 |1.515 |28.6 | |1.552 |
| Jun |1.152 |1.352 |1.194 |1.483 |1.540 |1.405 | |1.152 |1.540 |1.354 |28.6 | |1.483 |
| Jul |1.179 |1.347 |1.325 |1.560 |1.670 |1.522 | |1.179 |1.670 |1.434 |34.2 | |1.560 |
| Aug |1.560 |1.634 |1.826 |2.146 |2.190 |2.117 | |1.560 |2.190 |1.912 |32.9 | |2.146 |
| Sep |2.125 |2.313 |2.355 |2.726 |2.770 |2.549 | |2.125 |2.770 |2.473 |26.1 | |2.726 |
| Oct |2.538 |2.894 |2.729 |3.182 |3.170 |2.983 | |2.538 |3.182 |2.916 |22.1 | |3.182 |
| Nov |3.494 |3.916 |3.546 |4.192 |4.090 |3.883 | |3.494 |4.192 |3.854 |18.1 | |4.192 |
| Dec |3.468 |4.345 |3.699 |4.283 |4.450 |4.252 | |3.468 |4.450 |4.083 |24.1 | |4.283 |

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


