# Table B8-10b. High Mass Basic and In-Depth Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                              | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | TestSoftware1 | 
|:--------------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------------:| 
| 800-430 Mass, w/ High Cond. Wall  |   -0.611 | -0.526 | -0.582 |     -0.482 | -0.561 | -0.457 |     | -0.611 | -0.457 | -0.537 |     28.7 |     |        -0.482 | 
| 900-800 Himass, S. Win.           |    2.241 |  2.084 |  2.021 |      2.115 |  2.096 |  1.985 |     |  1.985 |  2.241 |  2.090 |     12.2 |     |         2.115 | 
| 900-810 Himass, Int. Solar Abs.   |          |  0.983 |  1.026 |      0.981 |  0.882 |  0.973 |     |  0.882 |  1.026 |  0.969 |     14.9 |     |         0.981 | 
| 910-610 Mass, w/ S. Shade         |   -2.815 | -2.967 | -2.683 |     -2.949 | -2.950 | -2.926 |     | -2.967 | -2.683 | -2.882 |      9.9 |     |        -2.950 | 
| 920-620 Mass, w/ E&W Win.         |   -1.276 | -1.290 | -1.203 |     -1.329 | -1.431 | -1.292 |     | -1.431 | -1.203 | -1.303 |     17.5 |     |        -1.329 | 
| 930-630 Mass, w/ E&W Shade        |   -0.913 | -0.945 | -0.879 |     -0.917 | -0.942 | -0.901 |     | -0.945 | -0.879 | -0.916 |      7.2 |     |        -0.917 | 
| 940-640 Mass, w/ Htg. Setback     |   -3.191 | -3.247 | -2.894 |     -3.339 | -3.465 | -3.274 |     | -3.465 | -2.894 | -3.235 |     17.7 |     |        -3.339 | 
| 940-640 Mass, w/ Night Vent       |   -4.043 | -4.056 | -3.568 |     -4.110 | -4.289 | -3.991 |     | -4.289 | -3.568 | -4.009 |     18.0 |     |        -4.110 | 
| 980-680 Mass, w/ Insulation 20/27 |   -2.437 | -2.435 | -2.174 |     -2.732 | -2.755 | -2.791 |     | -2.791 | -2.174 | -2.554 |     24.2 |     |        -2.732 | 
| 985-685 Mass, w/ 20/20 Tstat      |   -1.857 | -2.626 | -2.358 |     -2.760 | -2.872 | -2.738 |     | -2.872 | -1.857 | -2.535 |     40.0 |     |        -2.760 | 
| 995-695 Mass, w/ Insulation 20/20 |   -1.273 | -1.772 | -1.615 |     -1.969 | -2.000 | -1.975 |     | -2.000 | -1.273 | -1.767 |     41.1 |     |        -1.969 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


