# Table B8-M2b. Monthly Sensible Cooling Loads (kWh), Case 900
| Month |BSIMAC 9 |CSE |DeST |EnergyPlus |ESP-r |TRNSYS | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |73.3 |67.8 |33.5 |53.3 |42.0 |44.6 | |33.5 |73.3 |52.4 |75.9 | |53.3 |
| Feb |24.0 |15.1 |4.7 |12.3 |11.0 |9.2 | |4.7 |24.0 |12.7 |151.3 | |12.3 |
| Mar |86.4 |68.5 |40.9 |65.4 |56.0 |50.6 | |40.9 |86.4 |61.3 |74.2 | |65.4 |
| Apr |29.3 |12.3 |18.3 |18.5 |22.0 |16.1 | |12.3 |29.3 |19.4 |87.6 | |18.5 |
| May |131.1 |117.8 |128.6 |114.5 |125.0 |98.4 | |98.4 |131.1 |119.2 |27.5 | |114.5 |
| Jun |447.5 |372.3 |408.5 |401.3 |404.0 |365.8 | |365.8 |447.5 |399.9 |20.4 | |401.3 |
| Jul |440.9 |380.4 |408.1 |398.7 |410.0 |365.5 | |365.5 |440.9 |400.6 |18.8 | |398.7 |
| Aug |532.6 |485.7 |510.2 |510.3 |531.0 |487.6 | |485.7 |532.6 |509.6 |9.2 | |510.3 |
| Sep |517.9 |484.0 |466.1 |492.8 |492.0 |458.9 | |458.9 |517.9 |485.3 |12.2 | |492.8 |
| Oct |296.2 |305.6 |269.6 |292.7 |281.0 |260.9 | |260.9 |305.6 |284.3 |15.7 | |292.7 |
| Nov |72.7 |80.5 |56.2 |68.0 |63.0 |60.2 | |56.2 |80.5 |66.8 |36.4 | |68.0 |
| Dec |62.1 |73.7 |38.1 |60.9 |48.0 |49.5 | |38.1 |73.7 |55.4 |64.4 | |60.9 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

