# Table B8-M3a. Monthly Hourly Integrated Peak Heating Loads (kW), Case 600
| Month |BSIMAC 9 value day hr |CSE value day hr |DeST value day hr |EnergyPlus value day hr |ESP-r value day hr |TRNSYS value day hr | |Min |Max |Mean |Dev % [^1] | |TestSoftware1 |
|-----|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|-----:|
| Jan |3.100 29 7 |3.020 1 1 |3.036 1 0 |2.978 1 3 |3.230 1 1 |3.359 1 1 | |2.978 |3.359 |3.121 |12.2 | |2.978 |
| Feb |3.041 9 7 |2.900 9 6 |2.922 9 5 |3.067 9 6 |3.140 9 6 |3.225 9 6 | |2.900 |3.225 |3.049 |10.7 | |3.067 |
| Mar |2.275 2 7 |2.034 17 6 |2.065 17 5 |2.115 17 6 |2.230 17 6 |2.287 17 6 | |2.034 |2.287 |2.168 |11.7 | |2.115 |
| Apr |2.446 3 6 |2.207 11 6 |2.238 11 5 |2.322 11 5 |2.380 11 6 |2.457 11 6 | |2.207 |2.457 |2.342 |10.7 | |2.322 |
| May |1.645 3 5 |1.592 1 5 |1.569 1 4 |1.624 1 5 |1.750 1 5 |1.778 1 5 | |1.569 |1.778 |1.660 |12.6 | |1.624 |
| Jun |0.805 9 5 |0.778 9 5 |0.748 9 4 |0.732 9 5 |0.760 10 5 |0.853 9 5 | |0.732 |0.853 |0.779 |15.5 | |0.732 |
| Jul |0.599 25 6 |0.540 26 5 |0.512 26 4 |0.514 26 5 |0.570 26 5 |0.619 26 5 | |0.512 |0.619 |0.559 |19.1 | |0.514 |
| Aug |0.572 10 7 |0.553 17 6 |0.532 17 5 |0.479 17 6 |0.560 17 6 |0.591 17 6 | |0.479 |0.591 |0.548 |20.4 | |0.479 |
| Sep |1.229 28 24 |1.120 29 1 |1.114 29 2 |1.130 28 24 |1.190 29 1 |1.212 28 24 | |1.114 |1.229 |1.166 |9.9 | |1.130 |
| Oct |1.702 6 7 |1.624 15 6 |1.619 9 5 |1.682 15 5 |1.770 9 6 |1.813 15 6 | |1.619 |1.813 |1.702 |11.4 | |1.682 |
| Nov |3.255 26 8 |2.850 26 8 |2.931 26 7 |3.106 26 7 |3.110 26 7 |3.207 26 8 | |2.850 |3.255 |3.076 |13.2 | |3.106 |
| Dec |3.171 31 24 |2.941 31 24 |2.972 31 23 |3.204 31 24 |3.170 31 24 |3.278 31 24 | |2.941 |3.278 |3.123 |10.8 | |3.204 |

[^1]: ABS[ (Max-Min) / (Mean of Example Simulation Results)]

