# Table B16.5.1-1a. Space Cooling Energy Consumption - Total (kWh,electrical)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       1531 |         1530 |            1521 |          1519 |            1520 |             1522 |            1512 |     | 1512 | 1531 |      1.2 |     |           1531 |             1531 |             1531 |     |       1521 | 
| CE110 as 100 lo ODB      |       1077 |         1089 |            1061 |          1065 |            1069 |             1067 |            1062 |     | 1061 | 1089 |      2.6 |     |           1076 |             1077 |             1077 |     |       1061 | 
| CE120 as 100 hi IDB      |       1012 |         1012 |            1011 |          1003 |            1006 |             1007 |            1002 |     | 1002 | 1012 |      1.0 |     |           1013 |             1011 |             1011 |     |       1011 | 
| CE130 as 100 lo PLR      |        110 |          109 |             105 |           106 |             109 |              109 |             110 |     |  105 |  110 |      4.3 |     |            111 |              110 |              110 |     |        105 | 
| CE140 as 130 lo ODB      |         68 |           69 |              65 |            66 |              68 |               68 |              69 |     |   65 |   69 |      5.8 |     |             69 |               68 |               68 |     |         65 | 
| CE150 as 110 hi SHR      |       1208 |         1207 |            1202 |          1183 |            1197 |             1199 |            1192 |     | 1183 | 1208 |      2.1 |     |           1206 |             1206 |             1206 |     |       1202 | 
| CE160 as 150 hi IDB      |       1140 |         1139 |            1138 |          1107 |            1132 |             1137 |            1133 |     | 1107 | 1140 |      2.9 |     |           1140 |             1139 |             1139 |     |       1138 | 
| CE165 as 150 m IDB m ODB |       1502 |         1501 |            1499 |          1470 |            1491 |             1500 |            1490 |     | 1470 | 1502 |      2.1 |     |           1498 |             1500 |             1500 |     |       1499 | 
| CE170 as 150 m SHR m PLR |        638 |          638 |             629 |           620 |             635 |              636 |             636 |     |  620 |  638 |      2.8 |     |            641 |              638 |              638 |     |        629 | 
| CE180 as 150 lo SHR      |       1083 |         1082 |            1077 |          1080 |            1082 |             1081 |            1080 |     | 1077 | 1083 |      0.5 |     |           1083 |             1082 |             1082 |     |       1077 | 
| CE185 lo SHR hi ODB      |       1544 |         1543 |            1541 |          1547 |            1540 |             1542 |            1538 |     | 1538 | 1547 |      0.6 |     |           1545 |             1543 |             1543 |     |       1541 | 
| CE190 as 180 lo PLR      |        164 |          164 |             160 |           160 |             164 |              164 |             165 |     |  160 |  165 |      3.1 |     |            165 |              164 |              164 |     |        160 | 
| CE195 as 185 lo PLR      |        250 |          250 |             245 |           246 |             250 |              250 |             252 |     |  245 |  252 |      2.7 |     |            252 |              250 |              250 |     |        245 | 
| CE200 ARI  PLR=1 hi SHR  |       1477 |         1464 |            1468 |          1440 |            1465 |             1480 |            1480 |     | 1440 | 1480 |      2.7 |     |           1476 |             1477 |             1477 |     |       1468 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


