# Table B16.5.1-1b. Space Cooling Energy Consumption - Compressor (kWh,electrical)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       1319 |         1318 |            1307 |          1311 |                 |             1311 |            1303 |     | 1303 | 1319 |      1.2 |     |           1319 |             1319 |             1319 |     |       1307 | 
| CE110 as 100 lo ODB      |        889 |          899 |             866 |           883 |                 |              879 |             876 |     |  866 |  899 |      3.7 |     |            888 |              889 |              889 |     |        866 | 
| CE120 as 100 hi IDB      |        840 |          840 |             850 |           838 |                 |              836 |             832 |     |  832 |  850 |      2.2 |     |            841 |              839 |              839 |     |        850 | 
| CE130 as 100 lo PLR      |         95 |           94 |              93 |            93 |                 |               94 |              95 |     |   93 |   95 |      2.1 |     |             95 |               94 |               94 |     |         93 | 
| CE140 as 130 lo ODB      |         57 |           57 |              55 |            56 |                 |               56 |              57 |     |   55 |   57 |      3.9 |     |             57 |               56 |               56 |     |         55 | 
| CE150 as 110 hi SHR      |       1000 |          999 |            1007 |           982 |                 |              992 |             987 |     |  982 | 1007 |      2.5 |     |            999 |              999 |              999 |     |       1007 | 
| CE160 as 150 hi IDB      |        950 |          949 |             963 |           926 |                 |              947 |             944 |     |  926 |  963 |      3.9 |     |            950 |              949 |              949 |     |        963 | 
| CE165 as 150 m IDB m ODB |       1283 |         1281 |            1291 |          1256 |                 |             1280 |            1272 |     | 1256 | 1291 |      2.8 |     |           1279 |             1280 |             1280 |     |       1291 | 
| CE170 as 150 m SHR m PLR |        531 |          530 |             539 |           523 |                 |              528 |             529 |     |  523 |  539 |      3.0 |     |            533 |              530 |              530 |     |        539 | 
| CE180 as 150 lo SHR      |        909 |          908 |             914 |           912 |                 |              907 |             906 |     |  906 |  914 |      0.9 |     |            908 |              908 |              908 |     |        914 | 
| CE185 lo SHR hi ODB      |       1340 |         1339 |            1343 |          1344 |                 |             1337 |            1334 |     | 1334 | 1344 |      0.7 |     |           1340 |             1339 |             1338 |     |       1343 | 
| CE190 as 180 lo PLR      |        138 |          138 |             139 |           138 |                 |              138 |             138 |     |  138 |  139 |      1.4 |     |            138 |              138 |              138 |     |        139 | 
| CE195 as 185 lo PLR      |        217 |          217 |             219 |           217 |                 |              216 |             218 |     |  216 |  219 |      1.1 |     |            219 |              217 |              217 |     |        219 | 
| CE200 ARI  PLR=1 hi SHR  |       1250 |         1239 |            1249 |          1218 |                 |             1253 |            1253 |     | 1218 | 1253 |      2.8 |     |           1249 |             1250 |             1250 |     |       1249 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


