# Table B16.5.1-1a. Space Cooling Energy Consumption - Supply Fan (kWh,e)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     | Min | Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ---:| ---:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |        144 |          144 |             145 |           141 |             144 |              144 |             142 |     | 141 | 145 |      2.9 |     |            144 |              144 |              144 |     |        145 | 
| CE110 as 100 lo ODB      |        128 |          129 |             133 |           122 |             128 |              128 |             127 |     | 122 | 133 |      8.5 |     |            128 |              128 |              128 |     |        133 | 
| CE120 as 100 hi IDB      |        117 |          117 |             110 |           110 |             116 |              117 |             115 |     | 110 | 117 |      6.3 |     |            117 |              117 |              117 |     |        110 | 
| CE130 as 100 lo PLR      |         10 |           10 |               8 |             8 |              10 |               10 |              10 |     |   8 |  10 |     23.1 |     |             10 |               10 |               10 |     |          8 | 
| CE140 as 130 lo ODB      |          8 |            8 |               7 |             6 |               8 |                8 |               8 |     |   6 |   8 |     27.2 |     |              8 |                8 |                8 |     |          7 | 
| CE150 as 110 hi SHR      |        141 |          141 |             133 |           136 |             140 |              141 |             139 |     | 133 | 141 |      5.7 |     |            141 |              141 |              141 |     |        133 | 
| CE160 as 150 hi IDB      |        129 |          129 |             119 |           121 |             128 |              129 |             128 |     | 119 | 129 |      7.8 |     |            129 |              129 |              129 |     |        119 | 
| CE165 as 150 m IDB m ODB |        149 |          150 |             142 |           145 |             149 |              149 |             148 |     | 142 | 150 |      5.6 |     |            149 |              149 |              149 |     |        142 | 
| CE170 as 150 m SHR m PLR |         73 |           73 |              61 |            63 |              73 |               73 |              73 |     |  61 |  73 |     16.1 |     |             74 |               73 |               73 |     |         61 | 
| CE180 as 150 lo SHR      |        118 |          119 |             111 |           112 |             118 |              118 |             118 |     | 111 | 119 |      6.9 |     |            119 |              119 |              118 |     |        111 | 
| CE185 lo SHR hi ODB      |        139 |          139 |             135 |           137 |             139 |              139 |             139 |     | 135 | 139 |      3.0 |     |            139 |              139 |              139 |     |        135 | 
| CE190 as 180 lo PLR      |         18 |           18 |              14 |            14 |              18 |               18 |              18 |     |  14 |  18 |     22.9 |     |             18 |               18 |               18 |     |         14 | 
| CE195 as 185 lo PLR      |         23 |           23 |              18 |            18 |              23 |               23 |              23 |     |  18 |  23 |     23.3 |     |             23 |               23 |               23 |     |         18 | 
| CE200 ARI  PLR=1 hi SHR  |        154 |          153 |             149 |           151 |             153 |              155 |             155 |     | 149 | 155 |      3.5 |     |            154 |              155 |              155 |     |        149 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


