# Table B16.5.1-1d. Space Cooling Energy Consumption - Condenser Fan (kWh,electrical)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     | Min | Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ---:| ---:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |         68 |           68 |              68 |            67 |                 |               67 |              67 |     |  67 |  68 |      2.0 |     |             68 |               68 |               68 |     |         68 | 
| CE110 as 100 lo ODB      |         60 |           61 |              62 |            60 |                 |               60 |              59 |     |  59 |  62 |      4.9 |     |             60 |               60 |               60 |     |         62 | 
| CE120 as 100 hi IDB      |         55 |           55 |              51 |            55 |                 |               55 |              54 |     |  51 |  55 |      6.5 |     |             55 |               55 |               55 |     |         51 | 
| CE130 as 100 lo PLR      |          5 |            5 |               4 |             5 |                 |                5 |               5 |     |   4 |   5 |     22.7 |     |              5 |                5 |                5 |     |          4 | 
| CE140 as 130 lo ODB      |          4 |            4 |               3 |             4 |                 |                4 |               4 |     |   3 |   4 |     19.3 |     |              4 |                4 |                4 |     |          3 | 
| CE150 as 110 hi SHR      |         66 |           66 |              62 |            65 |                 |               66 |              65 |     |  62 |  66 |      5.6 |     |             66 |               66 |               66 |     |         62 | 
| CE160 as 150 hi IDB      |         61 |           61 |              56 |            60 |                 |               61 |              60 |     |  56 |  61 |      8.4 |     |             61 |               61 |               61 |     |         56 | 
| CE165 as 150 m IDB m ODB |         70 |           70 |              67 |            69 |                 |               70 |              69 |     |  67 |  70 |      5.1 |     |             70 |               70 |               70 |     |         67 | 
| CE170 as 150 m SHR m PLR |         34 |           34 |              29 |            34 |                 |               34 |              34 |     |  29 |  34 |     16.1 |     |             35 |               34 |               34 |     |         29 | 
| CE180 as 150 lo SHR      |         56 |           56 |              52 |            56 |                 |               56 |              55 |     |  52 |  56 |      7.1 |     |             56 |               56 |               56 |     |         52 | 
| CE185 lo SHR hi ODB      |         65 |           65 |              63 |            66 |                 |               65 |              65 |     |  63 |  66 |      3.9 |     |             65 |               65 |               65 |     |         63 | 
| CE190 as 180 lo PLR      |          8 |            9 |               7 |             8 |                 |                8 |               9 |     |   7 |   9 |     27.7 |     |              9 |                8 |                8 |     |          7 | 
| CE195 as 185 lo PLR      |         11 |           11 |               8 |            11 |                 |               11 |              11 |     |   8 |  11 |     25.2 |     |             11 |               11 |               11 |     |          8 | 
| CE200 ARI  PLR=1 hi SHR  |         73 |           72 |              70 |            71 |                 |               73 |              73 |     |  70 |  73 |      4.1 |     |             73 |               73 |               73 |     |         70 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


