# Table B16.5.1-2a. COP Mean
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       2.39 |         2.39 |            2.43 |          2.41 |            2.40 |             2.40 |            2.42 |     | 2.39 | 2.43 |      1.7 |     |           2.39 |             2.39 |             2.39 |     |       2.43 | 
| CE110 as 100 lo ODB      |       3.38 |         3.34 |            3.46 |          3.41 |            3.40 |             3.41 |            3.43 |     | 3.34 | 3.46 |      3.5 |     |           3.38 |             3.38 |             3.38 |     |       3.46 | 
| CE120 as 100 hi IDB      |       3.59 |         3.59 |            3.61 |          3.62 |            3.61 |             3.61 |            3.63 |     | 3.59 | 3.63 |      1.1 |     |           3.59 |             3.59 |             3.59 |     |       3.61 | 
| CE130 as 100 lo PLR      |       1.91 |         1.91 |            1.98 |          1.95 |            1.90 |             1.92 |            1.92 |     | 1.90 | 1.98 |      3.8 |     |           1.89 |             1.91 |             1.91 |     |       1.98 | 
| CE140 as 130 lo ODB      |       2.77 |         2.73 |            2.92 |          2.85 |            2.77 |             2.80 |            2.80 |     | 2.73 | 2.92 |      6.6 |     |           2.75 |             2.77 |             2.77 |     |       2.92 | 
| CE150 as 110 hi SHR      |       3.62 |         3.63 |            3.67 |          3.70 |            3.65 |             3.65 |            3.67 |     | 3.62 | 3.70 |      2.2 |     |           3.63 |             3.63 |             3.63 |     |       3.67 | 
| CE160 as 150 hi IDB      |       3.84 |         3.84 |            3.87 |          3.95 |            3.86 |             3.85 |            3.86 |     | 3.84 | 3.95 |      2.9 |     |           3.83 |             3.84 |             3.84 |     |       3.87 | 
| CE165 as 150 m IDB m ODB |       2.92 |         2.92 |            2.95 |          2.99 |            2.94 |             2.93 |            2.94 |     | 2.92 | 2.99 |      2.2 |     |           2.93 |             2.93 |             2.93 |     |       2.95 | 
| CE170 as 150 m SHR m PLR |       3.38 |         3.39 |            3.44 |          3.48 |            3.40 |             3.39 |            3.40 |     | 3.38 | 3.48 |      2.9 |     |           3.37 |             3.39 |             3.39 |     |       3.44 | 
| CE180 as 150 lo SHR      |       4.04 |         4.04 |            4.08 |          4.03 |            4.04 |             4.05 |            4.06 |     | 4.03 | 4.08 |      1.4 |     |           4.04 |             4.04 |             4.04 |     |       4.08 | 
| CE185 lo SHR hi ODB      |       2.85 |         2.85 |            2.87 |          2.82 |            2.85 |             2.85 |            2.86 |     | 2.82 | 2.87 |      1.8 |     |           2.85 |             2.85 |             2.85 |     |       2.87 | 
| CE190 as 180 lo PLR      |       3.41 |         3.41 |            3.49 |          3.46 |            3.39 |             3.41 |            3.40 |     | 3.39 | 3.49 |      2.7 |     |           3.39 |             3.41 |             3.41 |     |       3.49 | 
| CE195 as 185 lo PLR      |       2.31 |         2.31 |            2.36 |          2.34 |            2.30 |             2.32 |            2.31 |     | 2.30 | 2.36 |      2.5 |     |           2.29 |             2.31 |             2.31 |     |       2.36 | 
| CE200 ARI  PLR=1 hi SHR  |       3.62 |         3.61 |            3.67 |          3.71 |            3.65 |             3.61 |            3.61 |     | 3.61 | 3.71 |      2.7 |     |           3.62 |             3.62 |             3.62 |     |       3.67 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


