# Table B16.5.1-3a. Coil Loads, Total (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       3800 |         3800 |            3841 |          3794 |            3798 |             3800 |            3798 |     | 3794 | 3841 |      1.3 |     |           3800 |             3800 |             3800 |     |       3841 | 
| CE110 as 100 lo ODB      |       3765 |         3766 |            3804 |          3756 |            3763 |             3765 |            3763 |     | 3756 | 3804 |      1.3 |     |           3765 |             3765 |             3765 |     |       3804 | 
| CE120 as 100 hi IDB      |       3749 |         3749 |            3763 |          3739 |            3747 |             3748 |            3747 |     | 3739 | 3763 |      0.6 |     |           3749 |             3749 |             3748 |     |       3763 | 
| CE130 as 100 lo PLR      |        219 |          219 |             216 |           215 |             217 |              219 |             220 |     |  215 |  220 |      2.1 |     |            219 |              219 |              219 |     |        216 | 
| CE140 as 130 lo ODB      |        198 |          198 |             196 |           195 |             196 |              198 |             199 |     |  195 |  199 |      2.0 |     |            198 |              198 |              197 |     |        196 | 
| CE150 as 110 hi SHR      |       4517 |         4517 |            4543 |          4528 |            4509 |             4517 |            4515 |     | 4509 | 4543 |      0.8 |     |           4518 |             4517 |             4518 |     |       4543 | 
| CE160 as 150 hi IDB      |       4501 |         4500 |            4516 |          4508 |            4491 |             4500 |            4499 |     | 4491 | 4516 |      0.6 |     |           4501 |             4500 |             4500 |     |       4516 | 
| CE165 as 150 m IDB m ODB |       4538 |         4538 |            4567 |          4549 |            4529 |             4537 |            4535 |     | 4529 | 4567 |      0.9 |     |           4537 |             4537 |             4538 |     |       4567 | 
| CE170 as 150 m SHR m PLR |       2233 |         2232 |            2226 |          2237 |            2225 |             2232 |            2232 |     | 2225 | 2237 |      0.5 |     |           2232 |             2232 |             2232 |     |       2226 | 
| CE180 as 150 lo SHR      |       4495 |         4495 |            4510 |          4535 |            4481 |             4495 |            4494 |     | 4481 | 4535 |      1.2 |     |           4495 |             4495 |             4494 |     |       4510 | 
| CE185 lo SHR hi ODB      |       4507 |         4535 |            4565 |          4583 |            4523 |             4535 |            4534 |     | 4507 | 4583 |      1.7 |     |           4535 |             4535 |             4534 |     |       4565 | 
| CE190 as 180 lo PLR      |        578 |          577 |             573 |           579 |             574 |              577 |             578 |     |  573 |  579 |      1.0 |     |            578 |              577 |              578 |     |        573 | 
| CE195 as 185 lo PLR      |        602 |          601 |             595 |           602 |             598 |              601 |             601 |     |  595 |  602 |      1.1 |     |            601 |              601 |              601 |     |        595 | 
| CE200 ARI  PLR=1 hi SHR  |       5498 |         5436 |            5534 |          5522 |            5484 |             5498 |            5498 |     | 5436 | 5534 |      1.8 |     |           5498 |             5498 |             5498 |     |       5534 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


