# Table B16.5.1-3b. Coil Loads, Sensible (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       3800 |         3800 |            3841 |          3794 |            3798 |             3800 |            3798 |     | 3794 | 3841 |      1.3 |     |           3800 |             3800 |             3800 |     |       3841 | 
| CE110 as 100 lo ODB      |       3765 |         3766 |            3804 |          3756 |            3763 |             3765 |            3763 |     | 3756 | 3804 |      1.3 |     |           3765 |             3765 |             3765 |     |       3804 | 
| CE120 as 100 hi IDB      |       3749 |         3749 |            3763 |          3739 |            3747 |             3748 |            3747 |     | 3739 | 3763 |      0.6 |     |           3749 |             3749 |             3748 |     |       3763 | 
| CE130 as 100 lo PLR      |        219 |          219 |             216 |           215 |             217 |              219 |             220 |     |  215 |  220 |      2.1 |     |            219 |              219 |              219 |     |        216 | 
| CE140 as 130 lo ODB      |        198 |          198 |             196 |           195 |             196 |              198 |             199 |     |  195 |  199 |      2.0 |     |            198 |              198 |              197 |     |        196 | 
| CE150 as 110 hi SHR      |       3778 |         3778 |            3804 |          3786 |            3776 |             3778 |            3776 |     | 3776 | 3804 |      0.7 |     |           3778 |             3778 |             3779 |     |       3804 | 
| CE160 as 150 hi IDB      |       3761 |         3761 |            3777 |          3769 |            3759 |             3761 |            3760 |     | 3759 | 3777 |      0.5 |     |           3761 |             3761 |             3761 |     |       3777 | 
| CE165 as 150 m IDB m ODB |       3798 |         3798 |            3828 |          3809 |            3795 |             3798 |            3796 |     | 3795 | 3828 |      0.9 |     |           3798 |             3798 |             3799 |     |       3828 | 
| CE170 as 150 m SHR m PLR |       1493 |         1493 |            1487 |          1498 |            1491 |             1492 |            1492 |     | 1487 | 1498 |      0.7 |     |           1493 |             1493 |             1493 |     |       1487 | 
| CE180 as 150 lo SHR      |       1537 |         1538 |            1553 |          1607 |            1537 |             1538 |            1537 |     | 1537 | 1607 |      4.5 |     |           1538 |             1538 |             1538 |     |       1553 | 
| CE185 lo SHR hi ODB      |       1548 |         1578 |            1608 |          1653 |            1577 |             1578 |            1577 |     | 1548 | 1653 |      6.6 |     |           1578 |             1578 |             1578 |     |       1608 | 
| CE190 as 180 lo PLR      |        208 |          208 |             203 |           212 |             206 |              208 |             208 |     |  203 |  212 |      4.4 |     |            208 |              208 |              208 |     |        203 | 
| CE195 as 185 lo PLR      |        232 |          232 |             226 |           235 |             230 |              231 |             232 |     |  226 |  235 |      4.1 |     |            232 |              232 |              232 |     |        226 | 
| CE200 ARI  PLR=1 hi SHR  |       4276 |         4215 |            4313 |          4303 |            4274 |             4277 |            4277 |     | 4215 | 4313 |      2.3 |     |           4277 |             4277 |             4277 |     |       4313 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


