# Table B16.5.1-3c. Coil Loads, Latent (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |    0 |    0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE110 as 100 lo ODB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |    0 |    0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE120 as 100 hi IDB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |    0 |    0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE130 as 100 lo PLR      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |    0 |    0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE140 as 130 lo ODB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |    0 |    0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE150 as 110 hi SHR      |        739 |          739 |             739 |           742 |             733 |              739 |             739 |     |  733 |  742 |      1.2 |     |            739 |              739 |              739 |     |        739 | 
| CE160 as 150 hi IDB      |        740 |          739 |             739 |           739 |             732 |              739 |             739 |     |  732 |  740 |      1.1 |     |            739 |              739 |              739 |     |        739 | 
| CE165 as 150 m IDB m ODB |        740 |          739 |             739 |           740 |             733 |              739 |             739 |     |  733 |  740 |      1.0 |     |            739 |              739 |              739 |     |        739 | 
| CE170 as 150 m SHR m PLR |        740 |          739 |             739 |           739 |             734 |              739 |             739 |     |  734 |  740 |      0.9 |     |            739 |              739 |              739 |     |        739 | 
| CE180 as 150 lo SHR      |       2958 |         2957 |            2957 |          2928 |            2944 |             2957 |            2957 |     | 2928 | 2958 |      1.0 |     |           2957 |             2957 |             2956 |     |       2957 | 
| CE185 lo SHR hi ODB      |       2959 |         2957 |            2957 |          2930 |            2946 |             2957 |            2957 |     | 2930 | 2959 |      1.0 |     |           2958 |             2957 |             2956 |     |       2957 | 
| CE190 as 180 lo PLR      |        370 |          370 |             370 |           366 |             368 |              370 |             370 |     |  366 |  370 |      1.0 |     |            370 |              370 |              370 |     |        370 | 
| CE195 as 185 lo PLR      |        370 |          370 |             370 |           367 |             368 |              370 |             370 |     |  367 |  370 |      0.9 |     |            370 |              370 |              370 |     |        370 | 
| CE200 ARI  PLR=1 hi SHR  |       1222 |         1221 |            1221 |          1219 |            1210 |             1221 |            1221 |     | 1210 | 1222 |      1.0 |     |           1221 |             1221 |             1221 |     |       1221 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


