# Table B16.5.1-4. Sensible Coil Load minus Zone Load (Fan Heat) (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     | Min | Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ---:| ---:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |        144 |          144 |             187 |           139 |             144 |              144 |             142 |     | 139 | 187 |     33.6 |     |            144 |              144 |              144 |     |        187 | 
| CE110 as 100 lo ODB      |        128 |          129 |             168 |           119 |             128 |              128 |             127 |     | 119 | 168 |     38.2 |     |            128 |              128 |              128 |     |        168 | 
| CE120 as 100 hi IDB      |        117 |          117 |             133 |           108 |             116 |              117 |             115 |     | 108 | 133 |     21.8 |     |            117 |              117 |              117 |     |        133 | 
| CE130 as 100 lo PLR      |         10 |           10 |               8 |             8 |              10 |               10 |              10 |     |   8 |  10 |     27.0 |     |             10 |               10 |               10 |     |          8 | 
| CE140 as 130 lo ODB      |          8 |            8 |               7 |             6 |               8 |                8 |               8 |     |   6 |   8 |     25.6 |     |              8 |                8 |                8 |     |          7 | 
| CE150 as 110 hi SHR      |        141 |          141 |             168 |           149 |             140 |              141 |             139 |     | 139 | 168 |     20.2 |     |            141 |              141 |              142 |     |        168 | 
| CE160 as 150 hi IDB      |        129 |          129 |             147 |           137 |             129 |              129 |             128 |     | 128 | 147 |     14.3 |     |            129 |              129 |              129 |     |        147 | 
| CE165 as 150 m IDB m ODB |        149 |          149 |             181 |           161 |             149 |              149 |             148 |     | 148 | 181 |     22.4 |     |            149 |              149 |              150 |     |        181 | 
| CE170 as 150 m SHR m PLR |         73 |           73 |              69 |            79 |              73 |               73 |              73 |     |  69 |  79 |     14.2 |     |             74 |               73 |               74 |     |         69 | 
| CE180 as 150 lo SHR      |        117 |          118 |             135 |           188 |             119 |              118 |             118 |     | 117 | 188 |     60.1 |     |            118 |              119 |              118 |     |        135 | 
| CE185 lo SHR hi ODB      |        109 |          139 |             171 |           215 |             140 |              139 |             139 |     | 109 | 215 |     76.5 |     |            139 |              139 |              139 |     |        171 | 
| CE190 as 180 lo PLR      |         18 |           18 |              15 |            24 |              18 |               18 |              18 |     |  15 |  24 |     51.0 |     |             18 |               18 |               18 |     |         15 | 
| CE195 as 185 lo PLR      |         23 |           23 |              18 |            28 |              23 |               23 |              23 |     |  18 |  28 |     40.8 |     |             23 |               23 |               23 |     |         18 | 
| CE200 ARI  PLR=1 hi SHR  |        154 |          153 |             193 |           181 |             154 |              155 |             155 |     | 153 | 193 |     25.7 |     |            154 |              155 |              155 |     |        193 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


