# Table B16.5.1-5a. Zone Loads, Total (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       3656 |         3656 |            3654 |          3655 |            3654 |             3656 |            3656 |     | 3654 | 3656 |      0.1 |     |           3656 |             3656 |             3656 |     |       3654 | 
| CE110 as 100 lo ODB      |       3637 |         3637 |            3636 |          3637 |            3636 |             3637 |            3637 |     | 3636 | 3637 |      0.0 |     |           3637 |             3637 |             3637 |     |       3636 | 
| CE120 as 100 hi IDB      |       3632 |         3632 |            3630 |          3632 |            3631 |             3632 |            3631 |     | 3630 | 3632 |      0.0 |     |           3632 |             3632 |             3632 |     |       3630 | 
| CE130 as 100 lo PLR      |        209 |          209 |             207 |           208 |             207 |              209 |             209 |     |  207 |  209 |      1.3 |     |            209 |              209 |              209 |     |        207 | 
| CE140 as 130 lo ODB      |        190 |          190 |             189 |           188 |             188 |              190 |             190 |     |  188 |  190 |      1.1 |     |            190 |              190 |              190 |     |        189 | 
| CE150 as 110 hi SHR      |       4376 |         4376 |            4375 |          4376 |            4375 |             4376 |            4376 |     | 4375 | 4376 |      0.0 |     |           4376 |             4376 |             4376 |     |       4375 | 
| CE160 as 150 hi IDB      |       4371 |         4371 |            4370 |          4371 |            4370 |             4371 |            4371 |     | 4370 | 4371 |      0.0 |     |           4371 |             4371 |             4371 |     |       4370 | 
| CE165 as 150 m IDB m ODB |       4388 |         4388 |            4386 |          4387 |            4386 |             4388 |            4387 |     | 4386 | 4388 |      0.0 |     |           4388 |             4388 |             4388 |     |       4386 | 
| CE170 as 150 m SHR m PLR |       2159 |         2159 |            2157 |          2158 |            2157 |             2159 |            2159 |     | 2157 | 2159 |      0.1 |     |           2159 |             2159 |             2159 |     |       2157 | 
| CE180 as 150 lo SHR      |       4376 |         4376 |            4375 |          4376 |            4375 |             4376 |            4376 |     | 4375 | 4376 |      0.0 |     |           4376 |             4376 |             4376 |     |       4375 | 
| CE185 lo SHR hi ODB      |       4396 |         4396 |            4394 |          4395 |            4393 |             4395 |            4395 |     | 4393 | 4396 |      0.1 |     |           4396 |             4396 |             4396 |     |       4394 | 
| CE190 as 180 lo PLR      |        557 |          559 |             558 |           558 |             558 |              559 |             559 |     |  557 |  559 |      0.4 |     |            559 |              559 |              559 |     |        558 | 
| CE195 as 185 lo PLR      |        576 |          579 |             577 |           577 |             576 |              578 |             579 |     |  576 |  579 |      0.5 |     |            579 |              579 |              579 |     |        577 | 
| CE200 ARI  PLR=1 hi SHR  |       5343 |         5283 |            5342 |          5343 |            5342 |             5343 |            5343 |     | 5283 | 5343 |      1.1 |     |           5343 |             5343 |             5343 |     |       5342 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


