# Table B16.5.1-5b. Zone Loads, Sensible (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       3656 |         3656 |            3654 |          3655 |            3654 |             3656 |            3656 |     | 3654 | 3656 |      0.1 |     |           3656 |             3656 |             3656 |     |       3654 | 
| CE110 as 100 lo ODB      |       3637 |         3637 |            3636 |          3637 |            3636 |             3637 |            3637 |     | 3636 | 3637 |      0.0 |     |           3637 |             3637 |             3637 |     |       3636 | 
| CE120 as 100 hi IDB      |       3632 |         3632 |            3630 |          3632 |            3631 |             3632 |            3631 |     | 3630 | 3632 |      0.0 |     |           3632 |             3632 |             3632 |     |       3630 | 
| CE130 as 100 lo PLR      |        209 |          209 |             207 |           208 |             207 |              209 |             209 |     |  207 |  209 |      1.3 |     |            209 |              209 |              209 |     |        207 | 
| CE140 as 130 lo ODB      |        190 |          190 |             189 |           188 |             188 |              190 |             190 |     |  188 |  190 |      1.1 |     |            190 |              190 |              190 |     |        189 | 
| CE150 as 110 hi SHR      |       3637 |         3637 |            3636 |          3637 |            3636 |             3637 |            3636 |     | 3636 | 3637 |      0.0 |     |           3637 |             3637 |             3637 |     |       3636 | 
| CE160 as 150 hi IDB      |       3632 |         3632 |            3630 |          3632 |            3631 |             3632 |            3631 |     | 3630 | 3632 |      0.0 |     |           3632 |             3632 |             3632 |     |       3630 | 
| CE165 as 150 m IDB m ODB |       3649 |         3649 |            3647 |          3648 |            3647 |             3649 |            3648 |     | 3647 | 3649 |      0.1 |     |           3649 |             3649 |             3649 |     |       3647 | 
| CE170 as 150 m SHR m PLR |       1420 |         1420 |            1418 |          1419 |            1418 |             1419 |            1419 |     | 1418 | 1420 |      0.1 |     |           1420 |             1420 |             1420 |     |       1418 | 
| CE180 as 150 lo SHR      |       1420 |         1420 |            1418 |          1419 |            1418 |             1419 |            1419 |     | 1418 | 1420 |      0.1 |     |           1420 |             1420 |             1420 |     |       1418 | 
| CE185 lo SHR hi ODB      |       1439 |         1439 |            1437 |          1437 |            1437 |             1438 |            1438 |     | 1437 | 1439 |      0.2 |     |           1439 |             1439 |             1439 |     |       1437 | 
| CE190 as 180 lo PLR      |        190 |          190 |             188 |           188 |             188 |              190 |             190 |     |  188 |  190 |      1.0 |     |            190 |              190 |              190 |     |        188 | 
| CE195 as 185 lo PLR      |        209 |          209 |             207 |           208 |             207 |              209 |             209 |     |  207 |  209 |      1.1 |     |            209 |              209 |              209 |     |        207 | 
| CE200 ARI  PLR=1 hi SHR  |       4122 |         4062 |            4121 |          4122 |            4121 |             4122 |            4122 |     | 4062 | 4122 |      1.5 |     |           4122 |             4122 |             4122 |     |       4121 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


