# Table B16.5.1-6. Latent Coil Load minus Zone Load (Should be 0) (kWh,thermal)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     | Min | Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ---:| ---:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |   0 |   0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE110 as 100 lo ODB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |   0 |   0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE120 as 100 hi IDB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |   0 |   0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE130 as 100 lo PLR      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |   0 |   0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE140 as 130 lo ODB      |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |   0 |   0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE150 as 110 hi SHR      |          0 |            0 |               0 |             2 |              -7 |                0 |               0 |     |  -7 |   2 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE160 as 150 hi IDB      |          1 |            0 |               0 |             0 |              -7 |                0 |               0 |     |  -7 |   1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE165 as 150 m IDB m ODB |          1 |            0 |               0 |             1 |              -6 |                0 |               0 |     |  -6 |   1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE170 as 150 m SHR m PLR |          1 |            0 |               0 |            -1 |              -6 |                0 |               0 |     |  -6 |   1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE180 as 150 lo SHR      |          1 |            0 |               0 |           -30 |             -13 |                0 |               0 |     | -30 |   1 |        - |     |              1 |                0 |               -1 |     |          0 | 
| CE185 lo SHR hi ODB      |          2 |            0 |               0 |           -28 |             -11 |                0 |               0 |     | -28 |   2 |        - |     |              1 |                0 |               -1 |     |          0 | 
| CE190 as 180 lo PLR      |          3 |            0 |               0 |            -3 |              -2 |                0 |               0 |     |  -3 |   3 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE195 as 185 lo PLR      |          3 |            0 |               0 |            -3 |              -1 |                0 |               0 |     |  -3 |   3 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE200 ARI  PLR=1 hi SHR  |          1 |            0 |               0 |            -2 |             -11 |                0 |               0 |     | -11 |   1 |        - |     |              0 |                0 |                0 |     |          0 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


