# Table B16.5.1-7a. Sensitivities for Space Cooling Electricty Consumption Delta Qtot (kWh,electrical)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |       -454 |         -441 |            -460 |          -454 |            -451 |             -455 |            -450 |     |  -460 |  -441 |      4.1 |     |           -454 |             -454 |             -453 |     |       -460 | 
| CE120-CE110 |        -65 |          -77 |             -50 |           -62 |             -63 |              -60 |             -60 |     |   -77 |   -50 |     41.2 |     |            -64 |              -66 |              -66 |     |        -50 | 
| CE120-CE100 |       -519 |         -518 |            -510 |          -516 |            -514 |             -515 |            -510 |     |  -519 |  -510 |      1.8 |     |           -518 |             -520 |             -520 |     |       -510 | 
| CE130-CE100 |      -1421 |        -1421 |           -1415 |         -1413 |           -1411 |            -1414 |           -1402 |     | -1421 | -1402 |      1.3 |     |          -1420 |            -1421 |            -1421 |     |      -1415 | 
| CE140-CE130 |        -42 |          -40 |             -40 |           -40 |             -41 |              -41 |             -41 |     |   -42 |   -40 |      4.8 |     |            -42 |              -41 |              -41 |     |        -40 | 
| CE140-CE110 |      -1009 |        -1020 |            -996 |          -999 |           -1001 |             -999 |            -993 |     | -1020 |  -993 |      2.6 |     |          -1007 |            -1009 |            -1009 |     |       -996 | 
| CE150-CE110 |        131 |          118 |             141 |           118 |             128 |              132 |             130 |     |   118 |   141 |     17.9 |     |            130 |              129 |              129 |     |        141 | 
| CE160-CE150 |        -68 |          -68 |             -65 |           -76 |             -65 |              -62 |             -59 |     |   -76 |   -59 |     25.8 |     |            -66 |              -67 |              -68 |     |        -65 | 
| CE165-CE160 |        362 |          362 |             362 |           363 |             359 |              363 |             357 |     |   357 |   363 |      1.7 |     |            357 |              360 |              361 |     |        362 | 
| CE170-CE150 |       -570 |         -569 |            -573 |          -563 |            -562 |             -563 |            -556 |     |  -573 |  -556 |      3.1 |     |           -565 |             -569 |             -569 |     |       -573 | 
| CE180-CE150 |       -125 |         -125 |            -125 |          -103 |            -115 |             -118 |            -112 |     |  -125 |  -103 |     18.0 |     |           -124 |             -124 |             -125 |     |       -125 | 
| CE180-CE170 |        445 |          444 |             448 |           460 |             447 |              445 |             444 |     |   444 |   460 |      3.6 |     |            442 |              445 |              444 |     |        448 | 
| CE185-CE180 |        461 |          461 |             464 |           467 |             458 |              460 |             458 |     |   458 |   467 |      1.9 |     |            462 |              461 |              461 |     |        464 | 
| CE190-CE180 |       -919 |         -918 |            -917 |          -920 |            -918 |             -917 |            -915 |     |  -920 |  -915 |      0.6 |     |           -917 |             -918 |             -918 |     |       -917 | 
| CE190-CE140 |         96 |           95 |              95 |            94 |              96 |               96 |              96 |     |    94 |    96 |      2.6 |     |             96 |               96 |               96 |     |         95 | 
| CE195-CE190 |         86 |           86 |              85 |            86 |              86 |               86 |              86 |     |    85 |    86 |      2.0 |     |             87 |               86 |               86 |     |         85 | 
| CE195-CE185 |      -1294 |        -1293 |           -1296 |         -1301 |           -1290 |            -1292 |           -1287 |     | -1301 | -1287 |      1.1 |     |          -1292 |            -1293 |            -1293 |     |      -1296 | 
| CE195-CE130 |        140 |          141 |             140 |           140 |             142 |              141 |             141 |     |   140 |   142 |      1.5 |     |            142 |              140 |              140 |     |        140 | 
| CE200-CE100 |        -54 |          -66 |             -53 |           -79 |             -55 |              -42 |             -32 |     |   -79 |   -32 |     87.3 |     |            -55 |              -53 |              -54 |     |        -53 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


