# Table B16.5.1-7b. Sensitivities for Space Cooling Electricity Consumption Delta Qcomp (kWh,electrical)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |       -430 |         -419 |            -442 |          -428 |                 |             -432 |            -427 |     |  -442 |  -419 |      5.3 |     |           -431 |             -430 |             -430 |     |       -442 | 
| CE120-CE110 |        -49 |          -59 |             -16 |           -45 |                 |              -43 |             -44 |     |   -59 |   -16 |     87.9 |     |            -47 |              -50 |              -50 |     |        -16 | 
| CE120-CE100 |       -479 |         -478 |            -457 |          -473 |                 |             -475 |            -471 |     |  -479 |  -457 |      4.5 |     |           -478 |             -480 |             -480 |     |       -457 | 
| CE130-CE100 |      -1224 |        -1224 |           -1214 |         -1218 |                 |            -1218 |           -1208 |     | -1224 | -1208 |      1.3 |     |          -1224 |            -1225 |            -1225 |     |      -1214 | 
| CE140-CE130 |        -38 |          -37 |             -38 |           -37 |                 |              -38 |             -38 |     |   -38 |   -37 |      3.7 |     |            -38 |              -38 |              -38 |     |        -38 | 
| CE140-CE110 |       -832 |         -842 |            -811 |          -827 |                 |             -823 |            -819 |     |  -842 |  -811 |      3.7 |     |           -831 |             -833 |             -833 |     |       -811 | 
| CE150-CE110 |        111 |          100 |             141 |            99 |                 |              113 |             111 |     |    99 |   141 |     38.3 |     |            111 |              110 |              110 |     |        141 | 
| CE160-CE150 |        -50 |          -50 |             -44 |           -56 |                 |              -45 |             -42 |     |   -56 |   -42 |     27.5 |     |            -49 |              -50 |              -50 |     |        -44 | 
| CE165-CE160 |        333 |          332 |             329 |           330 |                 |              333 |             328 |     |   328 |   333 |      1.6 |     |            328 |              331 |              331 |     |        329 | 
| CE170-CE150 |       -469 |         -469 |            -468 |          -459 |                 |             -464 |            -458 |     |  -469 |  -458 |      2.3 |     |           -466 |             -469 |             -469 |     |       -468 | 
| CE180-CE150 |        -91 |          -91 |             -93 |           -70 |                 |              -85 |             -80 |     |   -93 |   -70 |     25.0 |     |            -91 |              -91 |              -92 |     |        -93 | 
| CE180-CE170 |        378 |          378 |             375 |           389 |                 |              379 |             378 |     |   375 |   389 |      3.6 |     |            375 |              378 |              378 |     |        375 | 
| CE185-CE180 |        431 |          431 |             428 |           432 |                 |              430 |             428 |     |   428 |   432 |      0.9 |     |            432 |              431 |              430 |     |        428 | 
| CE190-CE180 |       -771 |         -770 |            -775 |          -774 |                 |             -770 |            -768 |     |  -775 |  -768 |      0.9 |     |           -770 |             -770 |             -770 |     |       -775 | 
| CE190-CE140 |         81 |           81 |              85 |            82 |                 |               82 |              82 |     |    81 |    85 |      4.5 |     |             82 |               81 |               81 |     |         85 | 
| CE195-CE190 |         79 |           79 |              79 |            79 |                 |               79 |              80 |     |    79 |    80 |      0.8 |     |             80 |               79 |               79 |     |         79 | 
| CE195-CE185 |      -1123 |        -1122 |           -1124 |         -1127 |                 |            -1120 |           -1116 |     | -1127 | -1116 |      1.0 |     |          -1121 |            -1122 |            -1121 |     |      -1124 | 
| CE195-CE130 |        122 |          123 |             126 |           124 |                 |              123 |             123 |     |   122 |   126 |      3.0 |     |            123 |              122 |              123 |     |        126 | 
| CE200-CE100 |        -69 |          -79 |             -58 |           -93 |                 |              -58 |             -50 |     |   -93 |   -50 |     62.3 |     |            -70 |              -69 |              -69 |     |        -58 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


