# Table B16.5.1-7c. Sensitivities for Space Cooling Electricity Consumption Delta Q IDfan (kWh,electrical)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |        -16 |          -15 |             -12 |           -19 |             -16 |              -16 |             -16 |     |  -19 |  -12 |     41.9 |     |            -16 |              -16 |              -16 |     |        -12 | 
| CE120-CE110 |        -11 |          -12 |             -23 |           -12 |             -11 |              -11 |             -11 |     |  -23 |  -11 |    111.4 |     |            -11 |              -11 |              -11 |     |        -23 | 
| CE120-CE100 |        -27 |          -27 |             -36 |           -31 |             -27 |              -27 |             -27 |     |  -36 |  -27 |     32.2 |     |            -27 |              -27 |              -27 |     |        -36 | 
| CE130-CE100 |       -134 |         -134 |            -137 |          -133 |            -133 |             -133 |            -132 |     | -137 | -132 |      3.7 |     |           -134 |             -134 |             -134 |     |       -137 | 
| CE140-CE130 |         -2 |           -2 |              -1 |            -2 |              -2 |               -2 |              -2 |     |   -2 |   -1 |     36.7 |     |             -2 |               -2 |               -2 |     |         -1 | 
| CE140-CE110 |       -120 |         -121 |            -126 |          -116 |            -119 |             -120 |            -118 |     | -126 | -116 |      8.3 |     |           -120 |             -120 |             -120 |     |       -126 | 
| CE150-CE110 |         13 |           12 |               0 |            14 |              13 |               13 |              13 |     |    0 |   14 |    106.4 |     |             13 |               13 |               13 |     |          0 | 
| CE160-CE150 |        -12 |          -12 |             -14 |           -15 |             -12 |              -12 |             -11 |     |  -15 |  -11 |     32.6 |     |            -12 |              -12 |              -12 |     |        -14 | 
| CE165-CE160 |         20 |           21 |              23 |            24 |              20 |               20 |              20 |     |   20 |   24 |     21.6 |     |             20 |               20 |               20 |     |         23 | 
| CE170-CE150 |        -68 |          -68 |             -72 |           -73 |             -67 |              -68 |             -66 |     |  -73 |  -66 |      9.7 |     |            -68 |              -68 |              -68 |     |        -72 | 
| CE180-CE150 |        -23 |          -22 |             -22 |           -24 |             -22 |              -22 |             -21 |     |  -24 |  -21 |     12.1 |     |            -22 |              -22 |              -23 |     |        -22 | 
| CE180-CE170 |         45 |           46 |              49 |            49 |              45 |               45 |              45 |     |   45 |   49 |      9.9 |     |             45 |               45 |               45 |     |         49 | 
| CE185-CE180 |         21 |           20 |              24 |            25 |              21 |               21 |              21 |     |   20 |   25 |     24.1 |     |             21 |               21 |               21 |     |         24 | 
| CE190-CE180 |       -100 |         -101 |             -97 |           -98 |            -100 |             -100 |            -100 |     | -101 |  -97 |      4.3 |     |           -101 |             -101 |             -100 |     |        -97 | 
| CE190-CE140 |         10 |           10 |               7 |             8 |              10 |               10 |              10 |     |    7 |   10 |     28.2 |     |             10 |               10 |               10 |     |          7 | 
| CE195-CE190 |          5 |            5 |               4 |             4 |               5 |                5 |               5 |     |    4 |    5 |     30.8 |     |              5 |                5 |                5 |     |          4 | 
| CE195-CE185 |       -116 |         -116 |            -117 |          -119 |            -116 |             -117 |            -116 |     | -119 | -116 |      2.6 |     |           -117 |             -117 |             -117 |     |       -117 | 
| CE195-CE130 |         13 |           13 |               9 |            10 |              12 |               12 |              12 |     |    9 |   13 |     29.1 |     |             12 |               12 |               12 |     |          9 | 
| CE200-CE100 |         10 |            9 |               4 |            10 |              10 |               11 |              12 |     |    4 |   12 |     78.4 |     |             10 |               10 |               11 |     |          4 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


